<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Wrong Powerflow data in CGMES Export · PowerDynamicsParsers.jl</title><meta name="title" content="Wrong Powerflow data in CGMES Export · PowerDynamicsParsers.jl"/><meta property="og:title" content="Wrong Powerflow data in CGMES Export · PowerDynamicsParsers.jl"/><meta property="twitter:title" content="Wrong Powerflow data in CGMES Export · PowerDynamicsParsers.jl"/><meta name="description" content="Documentation for PowerDynamicsParsers.jl."/><meta property="og:description" content="Documentation for PowerDynamicsParsers.jl."/><meta property="twitter:description" content="Documentation for PowerDynamicsParsers.jl."/><meta property="og:url" content="https://hexaeder.github.io/PowerDynamicsParsers.jl/generated/cgmes_linemodel/"/><meta property="twitter:url" content="https://hexaeder.github.io/PowerDynamicsParsers.jl/generated/cgmes_linemodel/"/><link rel="canonical" href="https://hexaeder.github.io/PowerDynamicsParsers.jl/generated/cgmes_linemodel/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerDynamicsParsers.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../cgmes_testdata/">Inspection of CGMES Test Data</a></li><li class="is-active"><a class="tocitem" href>Wrong Powerflow data in CGMES Export</a></li><li><a class="tocitem" href="../cgmes_testdata_reexport/">Reexported Dataset</a></li><li><a class="tocitem" href="../cgmes_simbench2bus/">2 Bus Example Export</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>Wrong Powerflow data in CGMES Export</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Wrong Powerflow data in CGMES Export</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/hexaeder/PowerDynamicsParsers.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/hexaeder/PowerDynamicsParsers.jl/blob/main/docs/examples/cgmes_linemodel.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Line-model-calculation"><a class="docs-heading-anchor" href="#Line-model-calculation">Line model calculation</a><a id="Line-model-calculation-1"></a><a class="docs-heading-anchor-permalink" href="#Line-model-calculation" title="Permalink"></a></h1><p>The goal of this example is to create line models for relatively simple lines (single ACLineSegment branch) and check if their results match the power flow.</p><pre><code class="language-julia hljs">using PowerDynamics
using PowerDynamicsParsers
using PowerDynamicsParsers.CGMES
dataset1 = CIMDataset(joinpath(pkgdir(PowerDynamicsParsers), &quot;test&quot;, &quot;CGMES&quot;, &quot;data&quot;, &quot;1-EHVHV-mixed-all-2-sw-Ausschnitt&quot;))
nodes, edges = split_topologically(dataset1; warn=false)</code></pre><p>In this second dataset, the first line is an ACLineSegment with two terminals. We go ahead and try to build a Power Dynamics line model for it:</p><pre><code class="language-julia hljs">em = CGMES.get_edge_model(edges[2])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">NetworkDynamics.EdgeModel <span class="sgr1">:HV2_Line_112</span> <span class="sgr94">NetworkDynamics.PureFeedForward()</span> @ Edge HV2_Bus_339=&gt;HV2_Bus_7
 ├─ 2/2 inputs:  src=[src₊u_r, src₊u_i] dst=[dst₊u_r, dst₊u_i]
 ├─   0 states:  []  
 ├─ 2/2 outputs: src=[src₊i_r, src₊i_i] dst=[dst₊i_r, dst₊i_i]
 └─   9 params:  [ACLineSegment₊R=0.0024928, ACLineSegment₊X=0.0067385, ACLineSegment₊G_src=0, ACLineSegment₊B_src=0.00047119, ACLineSegment₊G_dst=0, ACLineSegment₊B_dst=0.00047119, ACLineSegment₊r_src=1, ACLineSegment₊r_dst=1, ACLineSegment₊active=1]</code></pre><p>I wrote a small function that takes the voltage steady state from the surrounding voltage nodes, calculates the power at both ends of the line model, and compares it to the power flow result stored in the CGMES dataset (i.e., the power through the terminals at both ends).</p><pre><code class="language-julia hljs">CGMES.test_powerflow(em)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr31">✗ Active Power (P): computed=0.002416 vs reference=0.001972 (error=22.5%)</span>
<span class="sgr31">✗ Reactive Power (Q): computed=0.001085 vs reference=-0.000116 (error=1.03e3%)</span></code></pre><p>However, the results do not match! For debugging, I implemented another function: given the voltages and powers at both ends, this function tries to calculate the correct R, X, G, B parameters for a pi-line model.</p><pre><code class="language-julia hljs">CGMES.determine_branch_parameters(edges[2])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">  Branch Parameter Calculation from CGMES Data</span>
  <span class="sgr1">============================================</span>

  <span class="sgr1">Base Values:</span>

    <span class="sgr34">• </span> Vbase = 110 kV (from BaseVoltage.nominalVoltage)
    <span class="sgr34">• </span> Zbase = Vbase² / SBASE = 121.0 Ω
    <span class="sgr34">• </span> Ybase = 1 / Zbase = 0.008264462809917356 S
    <span class="sgr34">• </span> SBASE = 100 MVA

  <span class="sgr1">CGMES Properties (ACLineSegment):</span>

    <span class="sgr34">• </span> r = 0.301627 Ω (positive sequence series resistance)
    <span class="sgr34">• </span> x = 0.815356 Ω (positive sequence series reactance)
    <span class="sgr34">• </span> gch = 0 S (positive sequence shunt charging conductance)
    <span class="sgr34">• </span> bch = 7.7883e-6 S (positive sequence shunt charging susceptance)

  <span class="sgr1">Parameter Conversion to Per-Unit:</span>

  Parameter CGMES Value     Calculation         Per-Unit Value             Calculated
  ––––––––– ––––––––––– ––––––––––––––– –––––––––––––––––––––– ––––––––––––––––––––––
          R  0.301627 Ω       r / Zbase   0.002492785123966942    0.00669677741918176
          X  0.815356 Ω       x / Zbase   0.006738479338842975   0.005344772670912793
          G         0 S gch / 2 / Ybase                    0.0 -6.7156911344958704e-9
          B 7.7883e-6 S bch / 2 / Ybase 0.00047119214999999994 0.00047118732330254817

  <span class="sgr4">Note: G and B are divided by 2 because they represent total shunt values</span>
  <span class="sgr4">split equally between source and destination ends.</span></code></pre><p>We see that the R and X values are different from the calculated ones. If we use the calculated variables instead, the power flow result matches the values from the dataset:</p><pre><code class="language-julia hljs">set_default!(em, :ACLineSegment₊R, 0.00669677741911068)
set_default!(em, :ACLineSegment₊X, 0.005344772670911904)
CGMES.test_powerflow(em)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr32">✓ Active Power (P): computed=0.001972 matches reference=0.001972 (error=0.000389%)</span>
<span class="sgr32">✓ Reactive Power (Q): computed=-0.000116 matches reference=-0.000116 (error=0.00475%)</span></code></pre><p>At first, I thought this was due to some base calculation or some other parameter mismatch. However, let&#39;s take the dataset I got first:</p><pre><code class="language-julia hljs">dataset2 = CIMDataset(joinpath(pkgdir(PowerDynamicsParsers), &quot;test&quot;, &quot;CGMES&quot;, &quot;data&quot;, &quot;testdata1&quot;))
nodes, edges = split_topologically(dataset2; warn=false)</code></pre><p>Here, we have 3 power lines and each of them is just a pi-line. So we can check again:</p><p><strong>Power line 1:</strong></p><pre><code class="language-julia hljs">em = CGMES.get_edge_model(edges[1])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">NetworkDynamics.EdgeModel <span class="sgr1">:EHV_Line_219</span> <span class="sgr94">NetworkDynamics.PureFeedForward()</span> @ Edge EHV_Bus_325=&gt;EHV_Bus_41
 ├─ 2/2 inputs:  src=[src₊u_r, src₊u_i] dst=[dst₊u_r, dst₊u_i]
 ├─   0 states:  []  
 ├─ 2/2 outputs: src=[src₊i_r, src₊i_i] dst=[dst₊i_r, dst₊i_i]
 └─   9 params:  [ACLineSegment₊R=0.00043707, ACLineSegment₊X=0.0043707, ACLineSegment₊G_src=0, ACLineSegment₊B_src=0.31379, ACLineSegment₊G_dst=0, ACLineSegment₊B_dst=0.31379, ACLineSegment₊r_src=1, ACLineSegment₊r_dst=1, ACLineSegment₊active=1]</code></pre><pre><code class="language-julia hljs">CGMES.test_powerflow(em)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr32">✓ Active Power (P): computed=2.051 matches reference=2.051 (error=2.39e-5%)</span>
<span class="sgr32">✓ Reactive Power (Q): computed=1.095 matches reference=1.095 (error=0.000449%)</span></code></pre><p><strong>Power line 2:</strong></p><pre><code class="language-julia hljs">em = CGMES.get_edge_model(edges[2])
CGMES.test_powerflow(em)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr32">✓ Active Power (P): computed=1.949 matches reference=1.949 (error=0.000215%)</span>
<span class="sgr32">✓ Reactive Power (Q): computed=0.905 matches reference=0.905 (error=0.000593%)</span></code></pre><p><strong>Power line 3:</strong></p><pre><code class="language-julia hljs">em = CGMES.get_edge_model(edges[3])
CGMES.test_powerflow(em)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr32">✓ Active Power (P): computed=1.734 matches reference=1.734 (error=8.43e-5%)</span>
<span class="sgr32">✓ Reactive Power (Q): computed=0.07432 matches reference=0.07432 (error=0.000141%)</span></code></pre><p>For this model, the backward calculation of R, X, G, and B can be validated too:</p><pre><code class="language-julia hljs">CGMES.determine_branch_parameters(edges[3])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">  Branch Parameter Calculation from CGMES Data</span>
  <span class="sgr1">============================================</span>

  <span class="sgr1">Base Values:</span>

    <span class="sgr34">• </span> Vbase = 380 kV (from BaseVoltage.nominalVoltage)
    <span class="sgr34">• </span> Zbase = Vbase² / SBASE = 1444.0 Ω
    <span class="sgr34">• </span> Ybase = 1 / Zbase = 0.0006925207756232687 S
    <span class="sgr34">• </span> SBASE = 100 MVA

  <span class="sgr1">CGMES Properties (ACLineSegment):</span>

    <span class="sgr34">• </span> r = 0.509088 Ω (positive sequence series resistance)
    <span class="sgr34">• </span> x = 5.09088 Ω (positive sequence series reactance)
    <span class="sgr34">• </span> gch = 0 S (positive sequence shunt charging conductance)
    <span class="sgr34">• </span> bch = 0.000350576 S (positive sequence shunt charging susceptance)

  <span class="sgr1">Parameter Conversion to Per-Unit:</span>

  Parameter   CGMES Value     Calculation        Per-Unit Value             Calculated
  ––––––––– ––––––––––––– ––––––––––––––– ––––––––––––––––––––– ––––––––––––––––––––––
          R    0.509088 Ω       r / Zbase 0.0003525540166204986 0.00035255443825233317
          X     5.09088 Ω       x / Zbase  0.003525540166204986  0.0035255382845059465
          G           0 S gch / 2 / Ybase                   0.0  -5.965590406347596e-7
          B 0.000350576 S bch / 2 / Ybase           0.253115872     0.2531161563263732

  <span class="sgr4">Note: G and B are divided by 2 because they represent total shunt values</span>
  <span class="sgr4">split equally between source and destination ends.</span></code></pre><p>This confirms the results.</p><div class="admonition is-danger" id="Error-in-the-CGMES-Data?-fe7f1315ccf616f8"><header class="admonition-header">Error in the CGMES Data?<a class="admonition-anchor" href="#Error-in-the-CGMES-Data?-fe7f1315ccf616f8" title="Permalink"></a></header><div class="admonition-body"><p>In conclusion, it looks like the CGMES data is not consistent in the newer dataset! Either the branch parameters are wrong, or the power flow results are wrong.</p></div></div><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../cgmes_testdata/">« Inspection of CGMES Test Data</a><a class="docs-footer-nextpage" href="../cgmes_testdata_reexport/">Reexported Dataset »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.16.1 on <span class="colophon-date" title="Monday 15 December 2025 15:52">Monday 15 December 2025</span>. Using Julia version 1.12.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
