<?xml version="1.0" encoding="UTF-8"?>
<!-- Created with PowerFactory 2025 (x64) (digcimdb.dll ServicePack 0) -->
<rdf:RDF xmlns:cim="http://cim.ucaiug.io/ns#" xmlns:eu="http://iec.ch/TC57/CIM100-European#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <md:FullModel rdf:about="urn:uuid:b6978428-b9bc-42b2-8369-0cff3af4cc9d">
    <md:Model.DependentOn rdf:resource="urn:uuid:d9a22e46-1280-4221-a0b7-b7d4020fb9d3" />
    <md:Model.created>2025-10-27T09:59:46Z</md:Model.created>
    <md:Model.description />
    <md:Model.modelingAuthoritySet>unset</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://cim-profile.ucaiug.io/grid/Dynamics/2.0</md:Model.profile>
    <md:Model.scenarioTime>2016-07-20T00:00:00Z</md:Model.scenarioTime>
    <md:Model.version />
  </md:FullModel>
  <cim:RemoteInputSignal rdf:ID="_2f82dbab-bdee-23a4-d47d-bedfa6db7b99">
    <cim:IdentifiedObject.mRID>2f82dbab-bdee-23a4-d47d-bedfa6db7b99</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_29762204-4a47-777f-403c-1d588d1744d7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bdce5b3d-c4a8-1db5-45c4-01c445034702">
    <cim:IdentifiedObject.mRID>bdce5b3d-c4a8-1db5-45c4-01c445034702</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ba78bbfb-547e-3903-8f2f-e669cd189b7c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_805d79d7-947c-2c0f-6b19-a7de23020588">
    <cim:IdentifiedObject.mRID>805d79d7-947c-2c0f-6b19-a7de23020588</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ea0485bf-efe4-e791-e848-4ce085d85df4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cf26e4d1-aae6-0cbe-c615-db1879168e6a">
    <cim:IdentifiedObject.mRID>cf26e4d1-aae6-0cbe-c615-db1879168e6a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dca62902-5391-f39b-cc49-1bc5d6c2bde4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_323c97e1-968e-4ac6-2cde-184074179542">
    <cim:IdentifiedObject.mRID>323c97e1-968e-4ac6-2cde-184074179542</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3ae8a97c-11bf-3c66-7a7c-3b1e563eae2e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5f33c6db-7b1f-f07e-77b9-601d19ae47e5">
    <cim:IdentifiedObject.mRID>5f33c6db-7b1f-f07e-77b9-601d19ae47e5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_41a1a1dc-8ca5-c734-8323-f8e094e85363" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3316a2d1-ddd1-e493-d860-2e492a2caaf7">
    <cim:IdentifiedObject.mRID>3316a2d1-ddd1-e493-d860-2e492a2caaf7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_49eed21b-d959-d50a-2904-b10c04a43610" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_485c4465-0e17-c85f-8dfe-313a49143125">
    <cim:IdentifiedObject.mRID>485c4465-0e17-c85f-8dfe-313a49143125</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_eb14d9a4-ca86-919b-47e1-826147b13ae7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c3ae68dc-0dd4-ae6f-692f-dfe395162547">
    <cim:IdentifiedObject.mRID>c3ae68dc-0dd4-ae6f-692f-dfe395162547</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_90d51453-c621-c9f7-cf72-bb9542d66f22" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_55941e69-6eee-328d-e992-d593819c4504">
    <cim:IdentifiedObject.mRID>55941e69-6eee-328d-e992-d593819c4504</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d24df07d-0b3b-02ea-fd7a-97bd4cfa7852" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1cec9040-e662-5fd0-fd10-efd7c532fae1">
    <cim:IdentifiedObject.mRID>1cec9040-e662-5fd0-fd10-efd7c532fae1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_832d5fa0-d812-0927-b70f-2719990a2204" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b6e9bf3c-d05f-a1de-171b-26912d70a9aa">
    <cim:IdentifiedObject.mRID>b6e9bf3c-d05f-a1de-171b-26912d70a9aa</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d6660b3e-8122-4fec-4182-48953bad2921" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b4f87789-92d1-ee7a-f4a6-6185a08b0b7d">
    <cim:IdentifiedObject.mRID>b4f87789-92d1-ee7a-f4a6-6185a08b0b7d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5bf89090-c8a1-d0c5-dafc-8ef551df844c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bfb2c6f3-53ba-8cbf-abaf-dea9dfa68909">
    <cim:IdentifiedObject.mRID>bfb2c6f3-53ba-8cbf-abaf-dea9dfa68909</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e7016e4b-5c10-9a0c-76d3-e78e0cbc0b88" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a99a4558-da41-fb18-d583-414151241218">
    <cim:IdentifiedObject.mRID>a99a4558-da41-fb18-d583-414151241218</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e4974741-2896-ca44-0f70-19c221bef42d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ebe288c9-a0c8-bb2b-506f-168a638b47fa">
    <cim:IdentifiedObject.mRID>ebe288c9-a0c8-bb2b-506f-168a638b47fa</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8b22cbd6-ed8e-5494-62be-c014d7770c9d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c351d7fb-8d0c-300e-e769-d49da58e7f84">
    <cim:IdentifiedObject.mRID>c351d7fb-8d0c-300e-e769-d49da58e7f84</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_75a9fa49-10ec-3574-2d8e-bbccc42c6b8e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_47e66259-d829-9c36-dc13-f1370e359001">
    <cim:IdentifiedObject.mRID>47e66259-d829-9c36-dc13-f1370e359001</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cd07b391-6844-d381-5f10-5bbec73abd7b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_47dc1d25-247b-e0f1-ebe1-5d81e7a9e63d">
    <cim:IdentifiedObject.mRID>47dc1d25-247b-e0f1-ebe1-5d81e7a9e63d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1f6410bf-19fa-3f6e-0c93-2a4e3cb0ca20" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_357c9e62-1de2-0387-c1f0-58691c8be545">
    <cim:IdentifiedObject.mRID>357c9e62-1de2-0387-c1f0-58691c8be545</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b7d6267d-77bb-420e-54f5-75b8751d4301" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1e2537e9-a7cb-3ecd-3059-e6c4a76b1e99">
    <cim:IdentifiedObject.mRID>1e2537e9-a7cb-3ecd-3059-e6c4a76b1e99</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_34d461c1-eb00-8211-23d2-f243ce811ce4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6524c4b7-b0f0-b2d7-a6cd-237bd8604f51">
    <cim:IdentifiedObject.mRID>6524c4b7-b0f0-b2d7-a6cd-237bd8604f51</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ed1a3486-9cd9-2fec-ef57-e98812211bbc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5c8220c1-80b8-b821-a8d1-77afe66a058a">
    <cim:IdentifiedObject.mRID>5c8220c1-80b8-b821-a8d1-77afe66a058a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_98fcfb81-1990-e915-37dd-b834fbdc00b4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_43129958-20c6-6e46-d92c-3d89d5e71fd6">
    <cim:IdentifiedObject.mRID>43129958-20c6-6e46-d92c-3d89d5e71fd6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_45524c3d-3524-3541-2553-1a426a557449" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_57b2c74a-d1dc-182b-06ce-1c3e2f06fb94">
    <cim:IdentifiedObject.mRID>57b2c74a-d1dc-182b-06ce-1c3e2f06fb94</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b742b35f-7d00-711c-f60d-0e1d67cb1451" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c1f10785-82cc-d2c5-35b5-5c3297db9979">
    <cim:IdentifiedObject.mRID>c1f10785-82cc-d2c5-35b5-5c3297db9979</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f3d04eba-c68c-d141-fdc7-6d4a60315893" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_75f837e7-07b6-ea12-8fdc-0b96091bb4a4">
    <cim:IdentifiedObject.mRID>75f837e7-07b6-ea12-8fdc-0b96091bb4a4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8e87886e-8ab7-250c-27fa-b63b0549d2ab" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_77d24046-370b-5957-d040-9cb7714d424a">
    <cim:IdentifiedObject.mRID>77d24046-370b-5957-d040-9cb7714d424a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4f7f8eed-bf1d-b7ff-91de-b5bac324841d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1fb50b18-05b6-1038-859f-fa5908c01b68">
    <cim:IdentifiedObject.mRID>1fb50b18-05b6-1038-859f-fa5908c01b68</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b4ab283a-af3d-be33-294c-3db4448550fe" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e9c8ccb2-c635-89c4-c7f4-349408cf923b">
    <cim:IdentifiedObject.mRID>e9c8ccb2-c635-89c4-c7f4-349408cf923b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0a68cab3-3457-bbd2-2f24-89edc832dd14" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9c26b2ff-5d2c-b082-b5f3-7c1c11476df7">
    <cim:IdentifiedObject.mRID>9c26b2ff-5d2c-b082-b5f3-7c1c11476df7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d5cdb632-cd72-5a7b-f389-25926eb9c77e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_735b2945-e045-eac1-4866-e5f4b527d8b9">
    <cim:IdentifiedObject.mRID>735b2945-e045-eac1-4866-e5f4b527d8b9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c228f040-6586-34e2-6a42-5c9113bb7729" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_707d770d-ca39-70d2-f638-643d913c66a9">
    <cim:IdentifiedObject.mRID>707d770d-ca39-70d2-f638-643d913c66a9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e0e53cdf-551d-5855-c434-255181e6d299" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_957e7922-0757-a772-f8fb-72b37889a63b">
    <cim:IdentifiedObject.mRID>957e7922-0757-a772-f8fb-72b37889a63b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_28138e16-dbe4-fe55-86e8-c7695d50003d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_626599d4-0dd9-72d9-3b61-27aa944cf559">
    <cim:IdentifiedObject.mRID>626599d4-0dd9-72d9-3b61-27aa944cf559</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a919bab9-d4c5-b847-f464-d3660f4f8724" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9813ec25-7d30-a7de-b280-f2f81adfed82">
    <cim:IdentifiedObject.mRID>9813ec25-7d30-a7de-b280-f2f81adfed82</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f9e84ec4-4c95-fb0a-29cd-4cc2c88fdc2b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b608df59-4d87-cc5a-0168-a823fcc22c06">
    <cim:IdentifiedObject.mRID>b608df59-4d87-cc5a-0168-a823fcc22c06</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_48e4c42a-0940-fe95-9afb-b3c8bdf39153" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_167fd7cb-72b9-b3ae-f8e0-97c72ed56866">
    <cim:IdentifiedObject.mRID>167fd7cb-72b9-b3ae-f8e0-97c72ed56866</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b59e53ec-d2db-f40d-e18e-6682f611b568" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d6496d89-ca54-b0db-59a4-546fa109442e">
    <cim:IdentifiedObject.mRID>d6496d89-ca54-b0db-59a4-546fa109442e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_eee88485-7575-df9a-8637-376bbfdfbe84" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7e8fb2a0-9b3d-5a19-bd8f-ebb5b7a56097">
    <cim:IdentifiedObject.mRID>7e8fb2a0-9b3d-5a19-bd8f-ebb5b7a56097</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4cc40581-2cb8-bb88-d574-f61fa298665e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cbfd382e-a155-56bc-cc18-e19dcddc922f">
    <cim:IdentifiedObject.mRID>cbfd382e-a155-56bc-cc18-e19dcddc922f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5cec1ed6-5298-3c7e-db0c-4915d84e2538" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3c17b908-bf84-7d8a-24e6-82b55a679ed5">
    <cim:IdentifiedObject.mRID>3c17b908-bf84-7d8a-24e6-82b55a679ed5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_86351518-99eb-6179-d621-f03139ae9bda" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_36795168-1b92-2551-fc4c-f03b101b5dfa">
    <cim:IdentifiedObject.mRID>36795168-1b92-2551-fc4c-f03b101b5dfa</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0e2ddd10-b9b2-2774-8686-ba94115f2b4c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_40f13beb-2fd5-0a22-c406-0c8f3d99f6f9">
    <cim:IdentifiedObject.mRID>40f13beb-2fd5-0a22-c406-0c8f3d99f6f9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_95b9676c-d6c3-1db7-f6bb-56f02476f6a9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b9ca56e6-320a-97f0-ba84-3baef90bc96a">
    <cim:IdentifiedObject.mRID>b9ca56e6-320a-97f0-ba84-3baef90bc96a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_43d3e489-634f-bc5a-ce81-eb14fc52408e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8cb3a8e1-e5a4-0b44-1bec-feeb17ee5462">
    <cim:IdentifiedObject.mRID>8cb3a8e1-e5a4-0b44-1bec-feeb17ee5462</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8e24f1bb-3f1d-ea37-60ba-7a749bc9a93b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4813bfb6-1d2d-c97e-eccc-4c07791de181">
    <cim:IdentifiedObject.mRID>4813bfb6-1d2d-c97e-eccc-4c07791de181</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8f9c3e39-862a-17e0-d314-b065b874f4fe" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_190ae243-95b1-03f8-6e1e-8007e390b856">
    <cim:IdentifiedObject.mRID>190ae243-95b1-03f8-6e1e-8007e390b856</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_939f9ecb-ac92-f6c8-6c05-ba93109ce0d6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_47321808-c0b6-7729-9926-fef14028d3f8">
    <cim:IdentifiedObject.mRID>47321808-c0b6-7729-9926-fef14028d3f8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ee88c201-4638-fe6f-b1b2-c49dbddee8f8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_972a8c51-c8a8-7db4-b40f-c4796b7dd9f5">
    <cim:IdentifiedObject.mRID>972a8c51-c8a8-7db4-b40f-c4796b7dd9f5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c06639c1-ef67-a5ad-bdd2-bacc82ca431f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c5701f3f-0e1a-58f1-7280-3947932e9768">
    <cim:IdentifiedObject.mRID>c5701f3f-0e1a-58f1-7280-3947932e9768</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_45264b45-7ab6-d508-66b9-faa93319f605" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4894ae1e-d053-ae57-f72f-0477a550d6e9">
    <cim:IdentifiedObject.mRID>4894ae1e-d053-ae57-f72f-0477a550d6e9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_39401be1-5c6b-1dc4-650b-eaee21d4dc27" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bb642dd4-655a-1b95-db2b-6acaffd3a7d8">
    <cim:IdentifiedObject.mRID>bb642dd4-655a-1b95-db2b-6acaffd3a7d8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_489fcbf3-1c27-3993-4d3c-3241fb323582" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_778f73ae-f276-f24b-1add-e64af9313b63">
    <cim:IdentifiedObject.mRID>778f73ae-f276-f24b-1add-e64af9313b63</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_486efc53-a01f-2ba2-d8e2-c14602b64d9e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7a7804fb-bda6-ee59-6c0b-f6c9678e599a">
    <cim:IdentifiedObject.mRID>7a7804fb-bda6-ee59-6c0b-f6c9678e599a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_909953f5-eb71-8782-1f70-c574b79296e3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_775fae80-e041-28fa-16bb-058603963199">
    <cim:IdentifiedObject.mRID>775fae80-e041-28fa-16bb-058603963199</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b6749db3-64c0-d4a9-df3d-4f582ca3706b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_641e2da8-fcb7-cf70-8df8-349bd2dc314a">
    <cim:IdentifiedObject.mRID>641e2da8-fcb7-cf70-8df8-349bd2dc314a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0967cc73-3fa9-0e16-b19b-7e029874daeb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7b61d48e-99f4-0495-f139-7bc0e4913300">
    <cim:IdentifiedObject.mRID>7b61d48e-99f4-0495-f139-7bc0e4913300</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e3f84b82-beb3-7f6b-5435-49ce39da4ac0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9ba0b746-804c-d29b-aca1-3fadbf17a379">
    <cim:IdentifiedObject.mRID>9ba0b746-804c-d29b-aca1-3fadbf17a379</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a2caf65d-cb9b-67e4-7d67-93a446371fcf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_46f83799-551f-047d-178f-cb825c1c9f32">
    <cim:IdentifiedObject.mRID>46f83799-551f-047d-178f-cb825c1c9f32</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3f417700-bd57-2f7e-4314-597b898e499a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e34b5ae2-5437-8487-3fd5-5927ee833288">
    <cim:IdentifiedObject.mRID>e34b5ae2-5437-8487-3fd5-5927ee833288</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dd4c9dca-0e4a-6a8c-2d5e-2ecff25d8a0d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_afd56871-d0ca-548f-af7e-4d79290a8c70">
    <cim:IdentifiedObject.mRID>afd56871-d0ca-548f-af7e-4d79290a8c70</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_af1f180f-4563-cdc2-cee0-c30ee39801de" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7497c6ac-7b3c-b298-54c5-6798a4fa72dc">
    <cim:IdentifiedObject.mRID>7497c6ac-7b3c-b298-54c5-6798a4fa72dc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f1b921ed-e948-5713-272a-5f34b2815619" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_88b9e23a-60cb-aa81-7036-5313ae5c74bd">
    <cim:IdentifiedObject.mRID>88b9e23a-60cb-aa81-7036-5313ae5c74bd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_df5cad58-3582-58c9-598f-71a7768d765c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f9ff84a4-51b4-21dd-3bef-17426114c7af">
    <cim:IdentifiedObject.mRID>f9ff84a4-51b4-21dd-3bef-17426114c7af</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8e0476bd-c7f5-c4d7-7c50-1acb73061603" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b367f3ff-e5d0-505a-0a17-1d794c455840">
    <cim:IdentifiedObject.mRID>b367f3ff-e5d0-505a-0a17-1d794c455840</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_aa158b51-fe01-f3d1-7ea2-6934faa0c55a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fd6d1de8-2f49-7e71-d395-4ad9ac2850de">
    <cim:IdentifiedObject.mRID>fd6d1de8-2f49-7e71-d395-4ad9ac2850de</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7487f14d-ada3-4b58-9117-44d0b72f732f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_204cc637-6b74-9187-7936-6c0f2f66a932">
    <cim:IdentifiedObject.mRID>204cc637-6b74-9187-7936-6c0f2f66a932</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_88da475e-a7ea-d6ad-8383-b81d421cf57c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_adeba1da-2366-5b6e-faae-f62d283bba56">
    <cim:IdentifiedObject.mRID>adeba1da-2366-5b6e-faae-f62d283bba56</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_aa490b40-ab81-0a93-f296-ecb3e17fb565" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c4dfa070-fa8a-7e3b-2dde-2a20cf86d56d">
    <cim:IdentifiedObject.mRID>c4dfa070-fa8a-7e3b-2dde-2a20cf86d56d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fd5a035e-8742-8d78-4626-5a6f2c6daafd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_eba1fb6a-0484-a7f3-751a-d7767c5ab976">
    <cim:IdentifiedObject.mRID>eba1fb6a-0484-a7f3-751a-d7767c5ab976</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3130fecb-9d86-d2cf-4c72-0ff91ea56abe" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ea8d58d8-e007-d5ab-7239-f93a0a7d5727">
    <cim:IdentifiedObject.mRID>ea8d58d8-e007-d5ab-7239-f93a0a7d5727</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9e4e762e-dcba-d51e-2c85-22eb2b388990" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f7b14540-a2c7-a9a1-43c6-4f264f322085">
    <cim:IdentifiedObject.mRID>f7b14540-a2c7-a9a1-43c6-4f264f322085</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f13f61a5-5182-310d-8cdb-8eb4ef61b07a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ee2b79b5-9d2e-751b-a041-bd46803fd595">
    <cim:IdentifiedObject.mRID>ee2b79b5-9d2e-751b-a041-bd46803fd595</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_562969d1-3712-5b73-c710-398db9b42693" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d024d3a1-02f2-6a97-9fc0-83bb58e82e20">
    <cim:IdentifiedObject.mRID>d024d3a1-02f2-6a97-9fc0-83bb58e82e20</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3cf6b6ac-1211-d377-d079-a9de9f4c13e6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ed02cabd-d222-5175-3c95-18816fe2cc35">
    <cim:IdentifiedObject.mRID>ed02cabd-d222-5175-3c95-18816fe2cc35</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ecdf5702-4a87-a32a-c397-f275f3a4330f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_65fb6300-1e74-82f7-ebfa-2706056a5ed0">
    <cim:IdentifiedObject.mRID>65fb6300-1e74-82f7-ebfa-2706056a5ed0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7d669ffc-e643-0c5e-3647-3f0182236e89" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f4d4cdce-71e6-9ce9-8faf-632b64a75523">
    <cim:IdentifiedObject.mRID>f4d4cdce-71e6-9ce9-8faf-632b64a75523</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2b82ac56-6e6e-17d5-1a41-5ef583d9fd04" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0fe40f7f-0d60-bc61-adb9-91d333236639">
    <cim:IdentifiedObject.mRID>0fe40f7f-0d60-bc61-adb9-91d333236639</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_35bb7495-6c20-6710-b890-acb0a44260e8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7d8fb6a6-6d70-48f6-8880-eb28477e9e82">
    <cim:IdentifiedObject.mRID>7d8fb6a6-6d70-48f6-8880-eb28477e9e82</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_889128ac-cc02-d5ff-2cd8-bfcd0ce1edb6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9fd1c4bb-dfb4-62e9-5ee2-10c07fdfffb9">
    <cim:IdentifiedObject.mRID>9fd1c4bb-dfb4-62e9-5ee2-10c07fdfffb9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_68d7ff83-58dd-3389-70c8-fe5550010300" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_519f67b2-3891-29be-fe0c-78740fb01811">
    <cim:IdentifiedObject.mRID>519f67b2-3891-29be-fe0c-78740fb01811</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4b377773-6feb-07eb-cb79-e3144262fe64" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4c0b54df-530f-001b-6680-fdb9613dd28f">
    <cim:IdentifiedObject.mRID>4c0b54df-530f-001b-6680-fdb9613dd28f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_794882e1-f6aa-acae-57b5-95b719385994" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f2550292-e318-d998-5751-51b3539668cd">
    <cim:IdentifiedObject.mRID>f2550292-e318-d998-5751-51b3539668cd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_da14e9d6-f7ff-dd1f-be1c-c44a4033295b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_04593cb3-86ca-d046-03e4-1b6842c0026c">
    <cim:IdentifiedObject.mRID>04593cb3-86ca-d046-03e4-1b6842c0026c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dad877c9-8427-c6c2-9ae6-c15c10337c7a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c6bc0f2b-090f-b1c3-e9bb-9128d3a8e467">
    <cim:IdentifiedObject.mRID>c6bc0f2b-090f-b1c3-e9bb-9128d3a8e467</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2ae51064-8553-484f-4bb0-748980f68f4c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3ec70bb0-627f-4306-923e-b3b70246614a">
    <cim:IdentifiedObject.mRID>3ec70bb0-627f-4306-923e-b3b70246614a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d14fa96a-31dd-0688-38a5-2aafa1ab23a4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2737da75-8cae-0c66-c843-6b0c6668cbb6">
    <cim:IdentifiedObject.mRID>2737da75-8cae-0c66-c843-6b0c6668cbb6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f5d9bcc3-0afa-7fbb-f8b1-de10e35c6bce" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e046d2f4-0eab-dd0d-8a30-17302b2ee262">
    <cim:IdentifiedObject.mRID>e046d2f4-0eab-dd0d-8a30-17302b2ee262</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3a145b6d-0f9c-5e11-9f53-1cb6496ec559" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_be9ee84a-f572-ad0b-9122-1418ea823fc4">
    <cim:IdentifiedObject.mRID>be9ee84a-f572-ad0b-9122-1418ea823fc4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_841bcfe3-423e-3258-208d-2d643c5dd3e1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_47ff6008-a9de-a332-c86f-9e19c8e919fc">
    <cim:IdentifiedObject.mRID>47ff6008-a9de-a332-c86f-9e19c8e919fc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1a9fd9c9-1c92-7970-ee82-dd73ccf6aafa" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cdecf997-b41a-ff7e-fef4-67ecbc07aaa4">
    <cim:IdentifiedObject.mRID>cdecf997-b41a-ff7e-fef4-67ecbc07aaa4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0335480a-c2ba-a58d-6578-bf76a3696814" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5dd1eef5-5169-efb3-dcd1-f6473f094b4a">
    <cim:IdentifiedObject.mRID>5dd1eef5-5169-efb3-dcd1-f6473f094b4a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b58333b1-9bf1-0714-d2c5-693d78df5923" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b5682f95-730d-5ed0-69b9-6f6954971cca">
    <cim:IdentifiedObject.mRID>b5682f95-730d-5ed0-69b9-6f6954971cca</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_82e9aeaa-9a7e-24b5-59bd-4107550398d7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4129591e-5ec7-97b5-dcf1-abe2fafb6915">
    <cim:IdentifiedObject.mRID>4129591e-5ec7-97b5-dcf1-abe2fafb6915</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ca759588-715c-ddb1-835c-4f2a09e40fd0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f2197ea1-c77a-c54b-1726-5d2e6c642211">
    <cim:IdentifiedObject.mRID>f2197ea1-c77a-c54b-1726-5d2e6c642211</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b4dd5f9f-4e93-be5a-36c7-a060a50fc900" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ed6d71c9-22a5-ff0e-4223-dc996d5cce2d">
    <cim:IdentifiedObject.mRID>ed6d71c9-22a5-ff0e-4223-dc996d5cce2d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a1f93853-9387-90d6-0815-707948d9f8f1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fc832fea-3c9a-7df2-0be2-6d4a984e8412">
    <cim:IdentifiedObject.mRID>fc832fea-3c9a-7df2-0be2-6d4a984e8412</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ad055900-176b-9a6c-9b40-14cec12ae15b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ae63b616-8a0e-5be2-abd9-cc7d352ed722">
    <cim:IdentifiedObject.mRID>ae63b616-8a0e-5be2-abd9-cc7d352ed722</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_966c11b0-5762-f772-f23d-11ebaf62ad53" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b3aee770-4c79-6eb6-451a-1d958972bfe1">
    <cim:IdentifiedObject.mRID>b3aee770-4c79-6eb6-451a-1d958972bfe1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5c8a8048-1240-45fd-50e6-4fb8f110620e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b1aa95bd-c828-f045-a10c-fabed9dad69c">
    <cim:IdentifiedObject.mRID>b1aa95bd-c828-f045-a10c-fabed9dad69c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b936cdcc-5a2a-d2f6-8076-6f69c670935e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f6816c5b-77d7-2173-e47f-8f2a1555af70">
    <cim:IdentifiedObject.mRID>f6816c5b-77d7-2173-e47f-8f2a1555af70</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9f723201-e4ea-a38a-0dcb-4767bfff4e37" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e335e397-f71d-39ed-22f7-496b4bb9778a">
    <cim:IdentifiedObject.mRID>e335e397-f71d-39ed-22f7-496b4bb9778a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d35fc93b-b6dd-ee1f-5bce-8ff0a30ff0ae" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_67b2e7ff-db6c-d411-61ee-3f740816deef">
    <cim:IdentifiedObject.mRID>67b2e7ff-db6c-d411-61ee-3f740816deef</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_519efb0e-8284-82fa-fff2-fa706b312a86" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8d76f618-69dd-4c41-8398-3786618088eb">
    <cim:IdentifiedObject.mRID>8d76f618-69dd-4c41-8398-3786618088eb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_316de9ad-bf94-874a-c8c2-a28a45411dd7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_66631a76-eeee-bf2f-9b1e-33696409dca9">
    <cim:IdentifiedObject.mRID>66631a76-eeee-bf2f-9b1e-33696409dca9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f669570d-5ee4-1f3d-f695-977014fe9f08" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_51ba61b3-8835-1f6b-432a-cd7d507179ea">
    <cim:IdentifiedObject.mRID>51ba61b3-8835-1f6b-432a-cd7d507179ea</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a9e5fe4a-f5cf-447e-fa79-b9342fc88b8f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_66292cca-328d-17f7-5e60-25380c2b8e73">
    <cim:IdentifiedObject.mRID>66292cca-328d-17f7-5e60-25380c2b8e73</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3dbf942f-aafa-ae61-06e3-908c5dde3b3d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c9a4bcb7-b8de-94b9-ef3f-e6dcca0b1883">
    <cim:IdentifiedObject.mRID>c9a4bcb7-b8de-94b9-ef3f-e6dcca0b1883</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3568b450-646f-8891-e0d4-0150030ce28c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d51f81eb-e723-467a-99e3-273024937e09">
    <cim:IdentifiedObject.mRID>d51f81eb-e723-467a-99e3-273024937e09</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_529bbf2d-8040-0c27-ce0b-facfe0a8be89" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e251086f-798b-4e88-e4a2-e6f84bca3131">
    <cim:IdentifiedObject.mRID>e251086f-798b-4e88-e4a2-e6f84bca3131</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4243e1b5-2a71-9ec4-5443-e4f227750d07" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a5a97e62-d320-24c6-9071-d6df4cbd2b3e">
    <cim:IdentifiedObject.mRID>a5a97e62-d320-24c6-9071-d6df4cbd2b3e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5e2e552f-5cff-d0cc-65b5-c994392beb4e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e3b219e6-1a7e-5991-b563-1162b2ac0842">
    <cim:IdentifiedObject.mRID>e3b219e6-1a7e-5991-b563-1162b2ac0842</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_04a596ad-bdda-abf5-00d8-27d0307bcd6c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_53e6703e-3325-915c-c113-d2148e561a98">
    <cim:IdentifiedObject.mRID>53e6703e-3325-915c-c113-d2148e561a98</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_765eeab0-ce00-557c-a4c6-43b3f08ac679" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2a8048ae-edbf-301c-d0cf-aa5c9e9e0a94">
    <cim:IdentifiedObject.mRID>2a8048ae-edbf-301c-d0cf-aa5c9e9e0a94</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_41f1df22-ca28-1edf-d9e0-ec72d117b5ba" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_28cfb711-021f-ca8d-91c7-6c7da7193366">
    <cim:IdentifiedObject.mRID>28cfb711-021f-ca8d-91c7-6c7da7193366</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1cd7042d-cd8a-1698-9b13-39a9197da357" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fa25d807-ee82-c46d-3788-47ba17d81abf">
    <cim:IdentifiedObject.mRID>fa25d807-ee82-c46d-3788-47ba17d81abf</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_41362b21-1c9e-a427-277a-8de7c2cb1244" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_588dc004-5a00-8e67-767b-91e0e2bea74e">
    <cim:IdentifiedObject.mRID>588dc004-5a00-8e67-767b-91e0e2bea74e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d6b7a3e3-52b0-89a2-1154-86d028ef2f67" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a6e7ee40-6d38-2883-f4d1-5b192c8233ef">
    <cim:IdentifiedObject.mRID>a6e7ee40-6d38-2883-f4d1-5b192c8233ef</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_94e5246b-ca77-9e37-9611-fc8204a04ee4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3cbf68bf-5573-89bb-ef6f-b2a406e3175e">
    <cim:IdentifiedObject.mRID>3cbf68bf-5573-89bb-ef6f-b2a406e3175e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_458a702e-365f-08c3-c8c3-7d036c8a8e39" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5ad3cb5c-edd9-739b-27ca-ebbf39eb90f8">
    <cim:IdentifiedObject.mRID>5ad3cb5c-edd9-739b-27ca-ebbf39eb90f8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_38b3ea6e-9af8-516c-0a5c-3ec1d868a903" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_98384fb7-a377-dcde-c384-f5d5fbeedb94">
    <cim:IdentifiedObject.mRID>98384fb7-a377-dcde-c384-f5d5fbeedb94</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b8462e08-aeee-4935-e6e6-10685aa95eb4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4ea3e5b3-34d9-fc29-21ae-41c145eacd42">
    <cim:IdentifiedObject.mRID>4ea3e5b3-34d9-fc29-21ae-41c145eacd42</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6cd38d1b-ac92-afe5-61a7-161fb6fe3172" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_812c37fb-7565-6245-84bf-b80c26200d49">
    <cim:IdentifiedObject.mRID>812c37fb-7565-6245-84bf-b80c26200d49</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fafc952b-221b-23a2-e9e7-415e4cd8d740" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_df434c54-af74-922d-70f2-b58ef40b7bf9">
    <cim:IdentifiedObject.mRID>df434c54-af74-922d-70f2-b58ef40b7bf9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c756d705-b2f1-b6a6-8d38-b49faf25ff8f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_183092ff-aad6-7344-81bc-edec269fa6d6">
    <cim:IdentifiedObject.mRID>183092ff-aad6-7344-81bc-edec269fa6d6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c903a64a-198d-9362-c41f-bde8b1aaa60e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5366d562-5690-dee5-de38-0d2aff221e81">
    <cim:IdentifiedObject.mRID>5366d562-5690-dee5-de38-0d2aff221e81</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b932662a-c449-a643-5216-05826d32b9fc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0a6ff803-4814-9a3e-78e6-fb11fc52e4b4">
    <cim:IdentifiedObject.mRID>0a6ff803-4814-9a3e-78e6-fb11fc52e4b4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2b0f29d9-2daf-c316-ac2a-7f5b52dd5f22" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0abcec45-515d-19fd-aceb-6215d858a85d">
    <cim:IdentifiedObject.mRID>0abcec45-515d-19fd-aceb-6215d858a85d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e77379f8-1e2a-86bd-bfda-945ca42838e6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_59f6df0d-0539-2ba5-848b-2013bcf18b28">
    <cim:IdentifiedObject.mRID>59f6df0d-0539-2ba5-848b-2013bcf18b28</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e05e855e-8aad-f65c-a4c9-e8568a980296" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_08da3ab9-9e5d-2a9c-83cb-31ccf7802f5c">
    <cim:IdentifiedObject.mRID>08da3ab9-9e5d-2a9c-83cb-31ccf7802f5c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c2520418-7561-3d45-da3b-a872174a3112" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e481567d-fc5d-140f-d4ef-dbb96d1d7341">
    <cim:IdentifiedObject.mRID>e481567d-fc5d-140f-d4ef-dbb96d1d7341</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d1abdde2-0ead-e02e-d1c2-040235eb4a9e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7ee13dcb-6327-594a-7490-e3238c1232b3">
    <cim:IdentifiedObject.mRID>7ee13dcb-6327-594a-7490-e3238c1232b3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e8c48766-4e18-6f64-96e6-cd9ad6cae2fd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1f6501f4-fcfd-2e6b-d7a6-9e82e131b748">
    <cim:IdentifiedObject.mRID>1f6501f4-fcfd-2e6b-d7a6-9e82e131b748</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_62a768ba-147d-f61c-01a3-e79a6a2b9202" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5e4d1bfa-1a4e-5fca-7bed-f4f98f38cac4">
    <cim:IdentifiedObject.mRID>5e4d1bfa-1a4e-5fca-7bed-f4f98f38cac4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9f97908d-aa61-dc2d-60e4-6f2d1fde2bd0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0f3f8c96-2ad5-e904-723f-bca73d60a73d">
    <cim:IdentifiedObject.mRID>0f3f8c96-2ad5-e904-723f-bca73d60a73d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9a6f0ee0-314a-74be-414a-df8a72cb0016" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f869a1e8-621d-f766-d06a-a2351c2b6aa8">
    <cim:IdentifiedObject.mRID>f869a1e8-621d-f766-d06a-a2351c2b6aa8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b7facb9f-8597-078e-0961-1573c0e1c7ed" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2f6b67bf-da5b-f0a0-9e9d-b517161d9e4b">
    <cim:IdentifiedObject.mRID>2f6b67bf-da5b-f0a0-9e9d-b517161d9e4b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c913ff2e-179b-19e4-a6bf-a6acfc271bcc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2e7e1cf4-1bc5-8991-164b-ab950483a64b">
    <cim:IdentifiedObject.mRID>2e7e1cf4-1bc5-8991-164b-ab950483a64b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1beae319-74d0-61bf-33c4-4d1af67a4f4f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_00ff5f92-a5d4-4946-3c4c-5252c3f27526">
    <cim:IdentifiedObject.mRID>00ff5f92-a5d4-4946-3c4c-5252c3f27526</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2cfc2593-7b56-bf8c-80f6-7178a1afe183" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b109d637-b734-0531-5488-d4e7805eb66b">
    <cim:IdentifiedObject.mRID>b109d637-b734-0531-5488-d4e7805eb66b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8cfa6254-242c-8b96-d03a-2593f9af550a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7eac4118-f981-f3c3-efd2-215e68f75bcb">
    <cim:IdentifiedObject.mRID>7eac4118-f981-f3c3-efd2-215e68f75bcb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_eba11e0a-26ca-d1d9-1cbf-d0dda7c018f4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_72cada98-cd1e-b27f-b6f3-4485c522c795">
    <cim:IdentifiedObject.mRID>72cada98-cd1e-b27f-b6f3-4485c522c795</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d55454b0-47d3-d8de-e639-271aae019e31" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_040a64a4-953f-7642-0cf4-0a386f793df0">
    <cim:IdentifiedObject.mRID>040a64a4-953f-7642-0cf4-0a386f793df0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d8eb00d7-ba28-4353-aac3-128ed1994657" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_df67e83b-877b-2f66-de4a-508ab076a449">
    <cim:IdentifiedObject.mRID>df67e83b-877b-2f66-de4a-508ab076a449</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_edb66045-e6c6-6352-d015-3f7e7e10ff57" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4818ff48-a9c4-6dff-9f69-4df68fe0852b">
    <cim:IdentifiedObject.mRID>4818ff48-a9c4-6dff-9f69-4df68fe0852b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dfe874cf-1a07-0628-872d-3e8ecd6f402e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3bbccd7f-6d2c-bc02-e6cd-877183614744">
    <cim:IdentifiedObject.mRID>3bbccd7f-6d2c-bc02-e6cd-877183614744</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f63f2cdb-6a00-45e7-5402-afbde4dac16d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8d3fd8ec-643b-e926-3f0d-ce023edb4ea3">
    <cim:IdentifiedObject.mRID>8d3fd8ec-643b-e926-3f0d-ce023edb4ea3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_feef7415-f17a-cd8d-192f-a2712466b108" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_41172901-f502-0f59-9770-29a03e5460f2">
    <cim:IdentifiedObject.mRID>41172901-f502-0f59-9770-29a03e5460f2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2aca0790-a5d3-77d2-eeba-3e8168de2735" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a8de4f9c-c07c-ea7a-fbde-09b9fbe4082e">
    <cim:IdentifiedObject.mRID>a8de4f9c-c07c-ea7a-fbde-09b9fbe4082e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fa0b2922-42a8-c18a-6b94-b0957ee493a7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_06990121-e3f4-361e-16a9-5e491abf7c19">
    <cim:IdentifiedObject.mRID>06990121-e3f4-361e-16a9-5e491abf7c19</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2fd15a44-7282-5573-aa2d-92bca69b9f08" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cb057482-5112-03a0-5da5-91153b0dc00a">
    <cim:IdentifiedObject.mRID>cb057482-5112-03a0-5da5-91153b0dc00a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3371f25e-7f17-2c51-0900-f289363a482c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fe6236a1-7352-5e93-b174-ac7ce4825a83">
    <cim:IdentifiedObject.mRID>fe6236a1-7352-5e93-b174-ac7ce4825a83</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b31f15c6-699b-f02d-93f2-a0da3362db7b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e67239e4-255e-ea93-0357-c67cc4e6860e">
    <cim:IdentifiedObject.mRID>e67239e4-255e-ea93-0357-c67cc4e6860e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1cb76c71-921a-3465-4a81-78045bbea602" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_727dbb21-e2e2-7331-54ce-2fe89499fe2a">
    <cim:IdentifiedObject.mRID>727dbb21-e2e2-7331-54ce-2fe89499fe2a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8454e583-4218-6cf4-185f-8f74651dc5eb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3a4c2f52-89ef-c5fc-b39a-c4b5c821067f">
    <cim:IdentifiedObject.mRID>3a4c2f52-89ef-c5fc-b39a-c4b5c821067f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c7f9e897-684b-3261-1756-83ea4d1ff83b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cc7c8613-e3b9-d42f-4e19-5abf751b350a">
    <cim:IdentifiedObject.mRID>cc7c8613-e3b9-d42f-4e19-5abf751b350a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_291d5447-da5d-990f-d972-f5e312a220ec" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a78c2d62-c1dc-55cf-5624-8a8931d57a95">
    <cim:IdentifiedObject.mRID>a78c2d62-c1dc-55cf-5624-8a8931d57a95</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_54e123ac-2035-a323-8dad-a3d2f49b88d4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6d1b19d5-4a9b-73d4-fc03-8a923987b651">
    <cim:IdentifiedObject.mRID>6d1b19d5-4a9b-73d4-fc03-8a923987b651</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_42d9bd75-5d52-4f35-c252-dc8a139ae3c5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8f202de9-2458-c67c-affa-3b6426023f91">
    <cim:IdentifiedObject.mRID>8f202de9-2458-c67c-affa-3b6426023f91</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2c1d5097-f308-998b-93dd-1a451c7cc3d3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_32fb7bd2-15d2-c3e6-3f4d-78caca5d62f7">
    <cim:IdentifiedObject.mRID>32fb7bd2-15d2-c3e6-3f4d-78caca5d62f7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_af4ac64d-8ce7-f699-2c4c-155edb38615c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e604e510-fe71-649f-e8d7-f491227d991b">
    <cim:IdentifiedObject.mRID>e604e510-fe71-649f-e8d7-f491227d991b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ad6ae657-9904-c4b1-7079-41c376dcd38c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e0233c78-d43d-e02f-76ba-9eb293e0f795">
    <cim:IdentifiedObject.mRID>e0233c78-d43d-e02f-76ba-9eb293e0f795</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_89e7c79c-4a98-2822-9dce-225d62a925c8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8feea977-5327-e6a6-4cbb-8b4b7f1b7ba4">
    <cim:IdentifiedObject.mRID>8feea977-5327-e6a6-4cbb-8b4b7f1b7ba4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_597a619b-c3b2-f25b-79b9-fa1e3837eaac" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_94e24bc5-427c-2ec9-2152-7481553eb58d">
    <cim:IdentifiedObject.mRID>94e24bc5-427c-2ec9-2152-7481553eb58d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_24b23f00-e6c0-b5ee-67dc-e72299d0cdf3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_135f6710-58b2-0b97-50b9-c3dabf1f89ca">
    <cim:IdentifiedObject.mRID>135f6710-58b2-0b97-50b9-c3dabf1f89ca</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e175425d-b654-0b90-d0ae-f9a7632d9f87" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d90ae15e-26ad-395c-5a3e-2a65674755dc">
    <cim:IdentifiedObject.mRID>d90ae15e-26ad-395c-5a3e-2a65674755dc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d1b61a2a-c24d-c4ee-8c20-3c9005a53102" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_615ead24-eb13-e72e-ad5a-8a4dd85af77f">
    <cim:IdentifiedObject.mRID>615ead24-eb13-e72e-ad5a-8a4dd85af77f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e6095119-d7cf-caf6-6b74-fbaf0dc0a70a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5f3a9054-1f72-44b8-6174-55e0ce988c58">
    <cim:IdentifiedObject.mRID>5f3a9054-1f72-44b8-6174-55e0ce988c58</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_319a0d76-8a7e-8894-4072-3f6fc1d9de39" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6eed5e1a-6e08-3797-38cb-6ac031e8a8f3">
    <cim:IdentifiedObject.mRID>6eed5e1a-6e08-3797-38cb-6ac031e8a8f3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_483ce18f-d6df-59e0-f8e8-00f9973b4ebf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6469beed-f37e-3208-7dd5-e950b785fe87">
    <cim:IdentifiedObject.mRID>6469beed-f37e-3208-7dd5-e950b785fe87</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_89314650-bf19-6c90-a55a-dc606137084c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_275da59f-97b9-d3dc-ffc8-91a84f258624">
    <cim:IdentifiedObject.mRID>275da59f-97b9-d3dc-ffc8-91a84f258624</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_844f377d-daa2-1064-f367-4d75d8ef8b8a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7fad7b6d-ddc0-4d34-a724-d14ba18b16ce">
    <cim:IdentifiedObject.mRID>7fad7b6d-ddc0-4d34-a724-d14ba18b16ce</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b9729b40-0591-5f1a-f909-6827d65d7bb6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2982cb8e-ca5d-62d9-5296-9bf89e0bd3c8">
    <cim:IdentifiedObject.mRID>2982cb8e-ca5d-62d9-5296-9bf89e0bd3c8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1dbd4ded-4481-0e10-25fd-debadc63e94c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c10f613d-3d2e-51a4-8546-1fd1a7971623">
    <cim:IdentifiedObject.mRID>c10f613d-3d2e-51a4-8546-1fd1a7971623</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8f163235-644c-c5f9-3b97-078c801cc829" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9d95a415-6a06-882a-ea44-3e52906e8ee5">
    <cim:IdentifiedObject.mRID>9d95a415-6a06-882a-ea44-3e52906e8ee5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_22795c1c-ce10-0465-e91a-a68d18127626" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2165dbe1-32d5-5711-f606-55f4a0e06feb">
    <cim:IdentifiedObject.mRID>2165dbe1-32d5-5711-f606-55f4a0e06feb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b8d4348d-caf5-77f9-64e0-2ab542c7093a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5386460c-4614-8d53-512b-0c8246ae8e4b">
    <cim:IdentifiedObject.mRID>5386460c-4614-8d53-512b-0c8246ae8e4b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e0247487-9ee7-7207-6cc0-8d349d33516d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_41b22a82-39eb-2eef-fe9f-8eb80532f6f5">
    <cim:IdentifiedObject.mRID>41b22a82-39eb-2eef-fe9f-8eb80532f6f5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a9c0dd26-2250-1b8b-61bf-2d65e9d26165" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_db56b53e-54ca-2bbb-e443-7acf6b9af2de">
    <cim:IdentifiedObject.mRID>db56b53e-54ca-2bbb-e443-7acf6b9af2de</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_110fd2f1-69c3-7291-7927-c21486bc447b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1d96a58b-4fb3-5f8d-6357-19e0bb0221ea">
    <cim:IdentifiedObject.mRID>1d96a58b-4fb3-5f8d-6357-19e0bb0221ea</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f4e777cf-6409-1761-bd31-be24875473c1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_63edac2a-8e81-df9c-df84-474b7c9594d3">
    <cim:IdentifiedObject.mRID>63edac2a-8e81-df9c-df84-474b7c9594d3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a7971ea5-56c2-7736-48c7-22c92916ce4f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b1055145-cc85-cc42-e995-3ec0ef323e42">
    <cim:IdentifiedObject.mRID>b1055145-cc85-cc42-e995-3ec0ef323e42</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0fcd2bbd-e2e4-4a86-200d-dcaf557efc53" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_439aa447-c343-f3a9-1327-0ce18816972e">
    <cim:IdentifiedObject.mRID>439aa447-c343-f3a9-1327-0ce18816972e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fe75ddec-e7f6-21f7-77e0-1426221a0013" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_dbf377ff-9589-ee41-6251-a4ccfa6c3bb4">
    <cim:IdentifiedObject.mRID>dbf377ff-9589-ee41-6251-a4ccfa6c3bb4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_54c0410a-81f5-f21f-c7e1-601a1221bfa8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_65747df0-26c9-95d3-7d3c-c1be65ce14bd">
    <cim:IdentifiedObject.mRID>65747df0-26c9-95d3-7d3c-c1be65ce14bd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_60a84f56-a73b-5280-d730-ab0708cfe099" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e59b240f-ad6f-3f43-47f6-4d3f043d5514">
    <cim:IdentifiedObject.mRID>e59b240f-ad6f-3f43-47f6-4d3f043d5514</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5866c854-d74c-0074-38be-e4b8ea5fbc44" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f0686387-e896-9911-5129-0e670e13001f">
    <cim:IdentifiedObject.mRID>f0686387-e896-9911-5129-0e670e13001f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_789a477d-ed46-a1b9-faec-cbadbf75d86f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_27b0c7bb-9041-6bfc-3d7f-763bcf117caf">
    <cim:IdentifiedObject.mRID>27b0c7bb-9041-6bfc-3d7f-763bcf117caf</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f2f7f98c-8f21-37d6-9ea4-03d821781d9e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2463e84b-b30b-c706-466d-adf6f1a552e4">
    <cim:IdentifiedObject.mRID>2463e84b-b30b-c706-466d-adf6f1a552e4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8e26b95e-77ac-5a28-24d8-32de8c87d611" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7fe62727-1ad6-8714-0ada-ad3f37307791">
    <cim:IdentifiedObject.mRID>7fe62727-1ad6-8714-0ada-ad3f37307791</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_57bd8b58-82c1-d2f1-5d29-ff6852279a63" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6ffa10d4-6b45-57a0-8ec3-c09c873e9294">
    <cim:IdentifiedObject.mRID>6ffa10d4-6b45-57a0-8ec3-c09c873e9294</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8d3afb4c-5a76-731b-f522-9f9910d7d825" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_562f2d3c-8e7e-5a78-3bf2-dc9db931c815">
    <cim:IdentifiedObject.mRID>562f2d3c-8e7e-5a78-3bf2-dc9db931c815</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9ac18751-b3ff-5ec4-edf4-aa65ea0ad0b7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fc36591d-0184-0e3f-101b-30697acea45c">
    <cim:IdentifiedObject.mRID>fc36591d-0184-0e3f-101b-30697acea45c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_74f99580-75da-b2ed-d7d1-ec3b99a24684" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a403a2c7-68c2-756b-9ddb-b227fdc6aa8e">
    <cim:IdentifiedObject.mRID>a403a2c7-68c2-756b-9ddb-b227fdc6aa8e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_29dbce0c-03ac-2b2c-ec3c-cda96b74d8eb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5a544da9-095e-1415-8b08-54d0b19c6def">
    <cim:IdentifiedObject.mRID>5a544da9-095e-1415-8b08-54d0b19c6def</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_aaae9d97-2323-2ac5-47f9-f7ead4124167" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_971d4ff8-e631-40a9-c95d-5e368df6a6e0">
    <cim:IdentifiedObject.mRID>971d4ff8-e631-40a9-c95d-5e368df6a6e0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_165a7cfe-d5a6-7188-1f53-b7c33ba5bb8d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_075ca3c8-4ef3-b1cf-bafc-bcdb1d76fb51">
    <cim:IdentifiedObject.mRID>075ca3c8-4ef3-b1cf-bafc-bcdb1d76fb51</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5dad351b-98e0-7264-9f05-cf40a6016cd6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7afefef9-3fd5-2c49-bef4-aa1a2145e57e">
    <cim:IdentifiedObject.mRID>7afefef9-3fd5-2c49-bef4-aa1a2145e57e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_07027a07-c62f-c729-b613-803fbe009a98" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_af5a41ce-db25-13c7-95c9-196517e12b15">
    <cim:IdentifiedObject.mRID>af5a41ce-db25-13c7-95c9-196517e12b15</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ef8c3082-36d8-ac33-75ae-7f51c2d4ed98" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5feb3d60-a251-5393-3567-cd328b96b2e9">
    <cim:IdentifiedObject.mRID>5feb3d60-a251-5393-3567-cd328b96b2e9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_64175e18-f081-ac8f-0071-f022044adfe0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2965912b-5af1-6930-38b9-f28383500c6e">
    <cim:IdentifiedObject.mRID>2965912b-5af1-6930-38b9-f28383500c6e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4372a36e-0774-cd45-8649-4d34365742e1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_91c91a06-1bc2-fdd2-a20b-b0c08439c83c">
    <cim:IdentifiedObject.mRID>91c91a06-1bc2-fdd2-a20b-b0c08439c83c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7e43dd34-54ee-9822-6094-1286790b3448" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_073b3e09-b3e2-0516-0ca7-546a0da4beb7">
    <cim:IdentifiedObject.mRID>073b3e09-b3e2-0516-0ca7-546a0da4beb7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7f03fb0d-b4ce-6684-b72a-ddd68760c645" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a50b9ecd-1103-c9d4-21e6-46db18702992">
    <cim:IdentifiedObject.mRID>a50b9ecd-1103-c9d4-21e6-46db18702992</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f42e12d4-37a7-3837-9db5-f64b233475ed" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_56abafd7-a182-1d26-c861-533556cba876">
    <cim:IdentifiedObject.mRID>56abafd7-a182-1d26-c861-533556cba876</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_20c3acae-ab4b-618a-acc7-ec2fa4f8dd5a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bb1cde80-4e3d-8eb4-bc58-067294eeac66">
    <cim:IdentifiedObject.mRID>bb1cde80-4e3d-8eb4-bc58-067294eeac66</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2f669991-6eb3-c4b7-b470-1cb98c61f650" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_26c5edae-07e7-4f49-a46e-67c1ea58ab73">
    <cim:IdentifiedObject.mRID>26c5edae-07e7-4f49-a46e-67c1ea58ab73</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3475f29c-57e2-f654-14d2-1957aacb456d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1df7205f-4dc0-93f2-de88-56cacb9fc8fa">
    <cim:IdentifiedObject.mRID>1df7205f-4dc0-93f2-de88-56cacb9fc8fa</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6c743d88-5e6f-85b0-95f1-c7f0ef950599" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7a24c552-bb91-72cb-7559-50704c79a51a">
    <cim:IdentifiedObject.mRID>7a24c552-bb91-72cb-7559-50704c79a51a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6be4ee66-550c-764a-a2a7-9ffa403ee074" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b3d86969-8100-11d9-3418-853fda3d7629">
    <cim:IdentifiedObject.mRID>b3d86969-8100-11d9-3418-853fda3d7629</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bcca2e04-8400-0795-5166-b258389454a4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e355eb9c-8062-c7cf-7104-53a6f3b8339c">
    <cim:IdentifiedObject.mRID>e355eb9c-8062-c7cf-7104-53a6f3b8339c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f14e27ca-5aa0-c4d1-3c7b-25768f2dc661" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0930ace2-7d7e-fa20-3247-77712123d98b">
    <cim:IdentifiedObject.mRID>0930ace2-7d7e-fa20-3247-77712123d98b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_02b1792d-aa39-6cad-0cb6-4e7cfe9a8a89" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_172c0c9c-ef31-74a6-f12f-33a2a482edcd">
    <cim:IdentifiedObject.mRID>172c0c9c-ef31-74a6-f12f-33a2a482edcd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dadcdbac-3cc4-f7fd-3c71-0ba8020be87f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_75ff2d1a-4cba-3e54-1052-f637d4041258">
    <cim:IdentifiedObject.mRID>75ff2d1a-4cba-3e54-1052-f637d4041258</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e099a191-5d40-0c42-996b-eff0a051bdc1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9fbf6b5f-4e49-36d9-d26f-524a2868f78b">
    <cim:IdentifiedObject.mRID>9fbf6b5f-4e49-36d9-d26f-524a2868f78b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b5ae791e-5736-4c21-d515-4c0dccc58a7d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6b7b3844-ba1b-4c73-540d-c47d486d2dec">
    <cim:IdentifiedObject.mRID>6b7b3844-ba1b-4c73-540d-c47d486d2dec</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1b2675e4-2ecb-e566-663d-7cffb2f2ab18" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_49b437d0-c3dd-c919-475a-6635aa907b86">
    <cim:IdentifiedObject.mRID>49b437d0-c3dd-c919-475a-6635aa907b86</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_90b621d6-2c5a-c142-9227-51d4e8ba467a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b9da4909-325a-d4d8-5e2c-bc86fa2a921e">
    <cim:IdentifiedObject.mRID>b9da4909-325a-d4d8-5e2c-bc86fa2a921e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0f402db6-87b5-3c72-876e-1a3667bd7bf9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c3820f05-faf1-6804-29fb-c5024475fdcb">
    <cim:IdentifiedObject.mRID>c3820f05-faf1-6804-29fb-c5024475fdcb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_993abd32-db07-02bf-5b47-4a295ae59333" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5ff0d74f-936c-834c-a3db-7854bfa4055a">
    <cim:IdentifiedObject.mRID>5ff0d74f-936c-834c-a3db-7854bfa4055a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2bf1d5db-a452-f9c7-1af3-552b94f3b764" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c18ef9c1-e0a7-02b7-1eed-3307e92fd04a">
    <cim:IdentifiedObject.mRID>c18ef9c1-e0a7-02b7-1eed-3307e92fd04a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_21f5e68c-be93-211a-775b-fd88cfa21c13" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fb0f2c17-fb8a-ae48-965c-1b5c1276f1a0">
    <cim:IdentifiedObject.mRID>fb0f2c17-fb8a-ae48-965c-1b5c1276f1a0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_60c01c55-417c-ccb0-d531-15b686a9cae0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_675e7d5b-7111-0ffc-73e3-74160ed776ca">
    <cim:IdentifiedObject.mRID>675e7d5b-7111-0ffc-73e3-74160ed776ca</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9404bda9-d1c0-266a-84c0-65bc95e1a454" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4464ffb3-cab4-cad5-4d9a-db8b511ae1db">
    <cim:IdentifiedObject.mRID>4464ffb3-cab4-cad5-4d9a-db8b511ae1db</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_79a72c0c-3f89-7ae5-e8d7-a6a4b457e6df" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_67aac0a8-f9a3-7365-077a-8a4cccdba023">
    <cim:IdentifiedObject.mRID>67aac0a8-f9a3-7365-077a-8a4cccdba023</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9a50738d-3374-b021-bf7e-6ad36b6a2ad1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_837b25a8-4bfa-f9f6-1228-efd78cdba43a">
    <cim:IdentifiedObject.mRID>837b25a8-4bfa-f9f6-1228-efd78cdba43a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e2c1df9e-65ce-026a-c5ec-c3f7916a1dd7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_072c3eb9-f8b8-f842-f31e-b4cf78e9984d">
    <cim:IdentifiedObject.mRID>072c3eb9-f8b8-f842-f31e-b4cf78e9984d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_eb100405-93ea-6006-8461-741f9e1ba56c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c83384d2-d897-f708-657c-311b9a199cff">
    <cim:IdentifiedObject.mRID>c83384d2-d897-f708-657c-311b9a199cff</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e02454be-a41e-4bd7-b0f5-018386e3030c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7bd8bb2b-f62f-c7dd-9282-fdd4e1702642">
    <cim:IdentifiedObject.mRID>7bd8bb2b-f62f-c7dd-9282-fdd4e1702642</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9fbab552-dec0-1909-3ae7-cee4a254a770" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_35fec0dc-bded-468b-8639-e62d4412072a">
    <cim:IdentifiedObject.mRID>35fec0dc-bded-468b-8639-e62d4412072a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0dcbffb1-a621-623a-5dbd-7901df7fa424" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bf7110ad-f856-157a-ae85-02e70c50da52">
    <cim:IdentifiedObject.mRID>bf7110ad-f856-157a-ae85-02e70c50da52</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7625320e-77e3-711a-26d1-eea088eec6a7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ac5a69db-c72e-9046-ad91-c49a76711045">
    <cim:IdentifiedObject.mRID>ac5a69db-c72e-9046-ad91-c49a76711045</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_42fd604b-4419-5b60-ce1c-80f4669ee395" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b9e9a35e-c005-7137-8ace-7a6d145f5fa5">
    <cim:IdentifiedObject.mRID>b9e9a35e-c005-7137-8ace-7a6d145f5fa5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4591bf58-29fb-0f1e-8634-d091b5c40747" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_259f46d5-4a39-fc54-40d9-6fd163dd5842">
    <cim:IdentifiedObject.mRID>259f46d5-4a39-fc54-40d9-6fd163dd5842</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0ead6bf3-21ee-ddfa-2332-4341b475afa4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f5931564-d102-dd62-c286-760f4c375314">
    <cim:IdentifiedObject.mRID>f5931564-d102-dd62-c286-760f4c375314</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_163ac93b-a09d-a762-10ff-8437306bb78e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b3f9c2d7-2ff6-e037-4268-6b044ee76024">
    <cim:IdentifiedObject.mRID>b3f9c2d7-2ff6-e037-4268-6b044ee76024</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2fa149eb-a045-6d0c-a1dc-216b5311fb9a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_004cd4a6-7d41-29f9-c34a-3d792cf3be17">
    <cim:IdentifiedObject.mRID>004cd4a6-7d41-29f9-c34a-3d792cf3be17</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cc560d07-8c59-cc95-94c7-28a854a85045" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_af1561ca-410d-2845-95a2-6ac52234f29c">
    <cim:IdentifiedObject.mRID>af1561ca-410d-2845-95a2-6ac52234f29c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ee927a51-0a82-5416-776e-87d5bbc5dde3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bbe8b4be-155e-4f5a-7ac3-d4b46cbbca45">
    <cim:IdentifiedObject.mRID>bbe8b4be-155e-4f5a-7ac3-d4b46cbbca45</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a426a419-a0be-f9b7-9a36-8af1cf6ed631" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cbc83696-7b82-49c2-bb12-a1ef85d3458a">
    <cim:IdentifiedObject.mRID>cbc83696-7b82-49c2-bb12-a1ef85d3458a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_54112de9-a27b-94de-7d3e-6eb007b1cbf4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_82061489-63a8-837c-edf1-758f92cfaba2">
    <cim:IdentifiedObject.mRID>82061489-63a8-837c-edf1-758f92cfaba2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_394c4d2c-95c3-c891-e196-51159757967b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_539c32d1-94a4-a82c-41a3-df89d6570b49">
    <cim:IdentifiedObject.mRID>539c32d1-94a4-a82c-41a3-df89d6570b49</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0dedfeb2-3be0-1e23-437f-07b7768b791f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b23e9487-a523-9c6a-5633-d869095fb33b">
    <cim:IdentifiedObject.mRID>b23e9487-a523-9c6a-5633-d869095fb33b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_89f56674-f18e-4f1b-2ef0-a65990f8a25a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_97f18bab-ffc9-22c0-f5ae-961ad8687542">
    <cim:IdentifiedObject.mRID>97f18bab-ffc9-22c0-f5ae-961ad8687542</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cd6ded3c-a8be-d9e1-1af1-7a6f3316b9c4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e40fb692-dfeb-9800-347d-cf9d309e7f4d">
    <cim:IdentifiedObject.mRID>e40fb692-dfeb-9800-347d-cf9d309e7f4d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a90ee54b-eae8-e560-9701-a2903cfeb356" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b3d27b26-4f8a-3bc7-2e7b-633b607e6c0a">
    <cim:IdentifiedObject.mRID>b3d27b26-4f8a-3bc7-2e7b-633b607e6c0a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fb210479-8eeb-fa12-a601-8bd4c1eafb98" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2af21cac-9c1a-70a5-29c7-07c5a0f1224d">
    <cim:IdentifiedObject.mRID>2af21cac-9c1a-70a5-29c7-07c5a0f1224d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cc291a9e-d441-13f2-809e-67b1cf549be9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6c6ef667-715f-2584-8e03-678ebe538a40">
    <cim:IdentifiedObject.mRID>6c6ef667-715f-2584-8e03-678ebe538a40</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ea32ec89-2ebc-4381-3738-14dc51cfc855" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_62c036e8-0768-f5c9-3482-5d5788a0cebc">
    <cim:IdentifiedObject.mRID>62c036e8-0768-f5c9-3482-5d5788a0cebc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_732a6bd3-4063-5fa9-2c2f-c08b3e5ce7f3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9dbffdb1-775f-9a56-f799-c6f268fe8122">
    <cim:IdentifiedObject.mRID>9dbffdb1-775f-9a56-f799-c6f268fe8122</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c774be9d-f4b4-e852-1367-f6770bb1f9ad" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9ffa38a4-16f8-2d83-0582-f9922481d945">
    <cim:IdentifiedObject.mRID>9ffa38a4-16f8-2d83-0582-f9922481d945</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_46db080b-026c-4566-2521-1b704d9bbd04" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_692e8e0a-fc18-bf09-fea3-a273d082aa21">
    <cim:IdentifiedObject.mRID>692e8e0a-fc18-bf09-fea3-a273d082aa21</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6914d7b8-87d2-93cf-b049-a31d3e60ca65" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ac165137-7c31-2e2f-bf22-3bb4ffd70475">
    <cim:IdentifiedObject.mRID>ac165137-7c31-2e2f-bf22-3bb4ffd70475</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3e02a94d-583b-639c-d5c3-a13f5c45f090" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a70e33ba-036a-f14e-3204-a743ce3c0f1e">
    <cim:IdentifiedObject.mRID>a70e33ba-036a-f14e-3204-a743ce3c0f1e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_37abb4f6-b093-e851-cd32-71187aac8a8a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c23b5d70-14ac-fcb2-701a-f518440d63b5">
    <cim:IdentifiedObject.mRID>c23b5d70-14ac-fcb2-701a-f518440d63b5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0872f4ed-411e-f8be-ec5e-85226b3cd66f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a04d8188-ce2a-ccf6-ff8d-d37cd428fac4">
    <cim:IdentifiedObject.mRID>a04d8188-ce2a-ccf6-ff8d-d37cd428fac4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bfb78c22-e9d6-cdb3-aff4-c6ff2b87d80a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_23bcd5db-9a34-7277-13b7-7b7f00b83c3d">
    <cim:IdentifiedObject.mRID>23bcd5db-9a34-7277-13b7-7b7f00b83c3d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fb2754bc-2b0d-96c6-3a67-044b7cb604cb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8f9060ff-cecd-5acc-5de3-6f67572d984b">
    <cim:IdentifiedObject.mRID>8f9060ff-cecd-5acc-5de3-6f67572d984b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_906ba9d3-2a2f-940d-5e5d-9fd866bbe320" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fd300a96-ae98-a9ba-87eb-70f1a5c44c0c">
    <cim:IdentifiedObject.mRID>fd300a96-ae98-a9ba-87eb-70f1a5c44c0c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_47ff1c84-cbfa-b9b9-600c-77b3de4771bc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_716e52e2-0d7a-1a76-d40a-b749fdb31a20">
    <cim:IdentifiedObject.mRID>716e52e2-0d7a-1a76-d40a-b749fdb31a20</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6b84a483-6b2e-3044-278f-e528e79d3f13" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a3eb282e-3d61-8845-0796-6a823a83d8d7">
    <cim:IdentifiedObject.mRID>a3eb282e-3d61-8845-0796-6a823a83d8d7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_096a5faa-c6f4-63a1-7942-3b30c041d712" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3b9b5a21-d94a-99e5-66ec-5b0ab4aca5e0">
    <cim:IdentifiedObject.mRID>3b9b5a21-d94a-99e5-66ec-5b0ab4aca5e0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_eff2a4c6-a043-6ab8-cb64-580b43b97ef2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_263fda8a-d3c8-1fbf-bb66-7faed81bc3f9">
    <cim:IdentifiedObject.mRID>263fda8a-d3c8-1fbf-bb66-7faed81bc3f9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0105406d-42cb-cce6-1fac-34732c3ece60" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4fda5483-e132-8f29-5b40-e0cef07319dd">
    <cim:IdentifiedObject.mRID>4fda5483-e132-8f29-5b40-e0cef07319dd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_58332375-39ad-5a87-2d07-04e2c8313956" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ea3015ad-a961-40c0-adfe-15de243bf005">
    <cim:IdentifiedObject.mRID>ea3015ad-a961-40c0-adfe-15de243bf005</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_55e2da0a-4087-54ea-144a-3ac0581c65ea" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_52256bf9-b403-bbff-c886-ea63c663d56b">
    <cim:IdentifiedObject.mRID>52256bf9-b403-bbff-c886-ea63c663d56b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bc9221fb-e25c-4eca-7c53-7022f4342213" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d81135c8-5682-4ef6-c632-fc366cae1863">
    <cim:IdentifiedObject.mRID>d81135c8-5682-4ef6-c632-fc366cae1863</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3d2e2bac-c170-7c9d-2d8c-a18c52434336" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9e65779c-d10c-0206-a2f6-41664a105187">
    <cim:IdentifiedObject.mRID>9e65779c-d10c-0206-a2f6-41664a105187</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2dc257aa-6c42-d677-76cf-aacb1f339f54" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_824db4cd-8d89-77fc-6a1f-9247151b163c">
    <cim:IdentifiedObject.mRID>824db4cd-8d89-77fc-6a1f-9247151b163c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_86a46e09-74b5-3c1f-2b79-046a921a5fc6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d6ea7cf5-3bce-d9c6-31a6-11edf7f9f7e9">
    <cim:IdentifiedObject.mRID>d6ea7cf5-3bce-d9c6-31a6-11edf7f9f7e9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_67619f79-8fc5-2ba1-b060-593b8d181fdf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9046e5a7-df74-7143-2706-333708e024a7">
    <cim:IdentifiedObject.mRID>9046e5a7-df74-7143-2706-333708e024a7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_da92967f-249a-6c81-65e4-7c327a0941cb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6501f2d4-260c-8076-3553-2503810ff750">
    <cim:IdentifiedObject.mRID>6501f2d4-260c-8076-3553-2503810ff750</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0f9810b7-8d97-7e44-299b-5ad74dfc2c19" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_95aa49c6-0e05-e94b-f56b-0a98fc93486d">
    <cim:IdentifiedObject.mRID>95aa49c6-0e05-e94b-f56b-0a98fc93486d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ff6bafd2-8dbb-9ab6-ee07-3f62eb46d567" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_29dc7752-2378-98b1-1a47-9e3d44607e45">
    <cim:IdentifiedObject.mRID>29dc7752-2378-98b1-1a47-9e3d44607e45</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0fc80e40-7934-00ed-523e-1c0a12b194b1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_59894621-3595-d28e-f05d-82fa4b870ed3">
    <cim:IdentifiedObject.mRID>59894621-3595-d28e-f05d-82fa4b870ed3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7c83837b-0c9c-724a-58cd-06a09797dd9f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_673cd889-846a-7993-51e8-d7df09c3c243">
    <cim:IdentifiedObject.mRID>673cd889-846a-7993-51e8-d7df09c3c243</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b5aceae1-31a0-74bd-a05b-6199fcea509f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_74138eb0-91d1-1d89-062f-4e1888486346">
    <cim:IdentifiedObject.mRID>74138eb0-91d1-1d89-062f-4e1888486346</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d9c79dca-4527-8695-0e1a-3206e010d52b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8245a30f-44bf-6c0a-4fa4-7d0cb9bd27d1">
    <cim:IdentifiedObject.mRID>8245a30f-44bf-6c0a-4fa4-7d0cb9bd27d1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9e261748-57dd-6341-80c9-090134aa2a31" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ccbb761e-e81a-f6a2-cdb5-aa3d61ce0def">
    <cim:IdentifiedObject.mRID>ccbb761e-e81a-f6a2-cdb5-aa3d61ce0def</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f54d5522-f652-a061-a219-51fabb5e4238" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8ca71063-258a-aa43-585c-b89815493c92">
    <cim:IdentifiedObject.mRID>8ca71063-258a-aa43-585c-b89815493c92</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_72ea6ccb-104b-cbf7-5033-4dd00a1bc639" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d11a6ee8-4cce-0f2d-2dec-179fd2c0e6fc">
    <cim:IdentifiedObject.mRID>d11a6ee8-4cce-0f2d-2dec-179fd2c0e6fc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3734fccc-4033-e2d9-46c2-91ae4129561c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_11b6d0f1-940a-012f-ec77-6d43711c68df">
    <cim:IdentifiedObject.mRID>11b6d0f1-940a-012f-ec77-6d43711c68df</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cb6d7cd7-ad81-9500-f753-438a38db66dd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f8c4081e-e6e3-c185-82b2-128cca3f2328">
    <cim:IdentifiedObject.mRID>f8c4081e-e6e3-c185-82b2-128cca3f2328</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c9f809be-d7da-e468-a42b-e6f99f6572b2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fb5b16c5-0cbd-11ed-c6bc-963f40978cfd">
    <cim:IdentifiedObject.mRID>fb5b16c5-0cbd-11ed-c6bc-963f40978cfd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4e61f1ca-2d8d-5bc6-e5d8-24b00a89eb96" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_05213d30-1f4e-8725-d196-3016b1bd4908">
    <cim:IdentifiedObject.mRID>05213d30-1f4e-8725-d196-3016b1bd4908</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9076b77a-95b1-515c-2923-81f7cf523bf2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ad07c810-3681-15ce-6efc-1aad6c74cbb9">
    <cim:IdentifiedObject.mRID>ad07c810-3681-15ce-6efc-1aad6c74cbb9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_38fc42a9-3fb0-db8c-ecc0-e085ee8fd4f4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bbc633bf-be4c-b3e3-e213-4c8de057f14d">
    <cim:IdentifiedObject.mRID>bbc633bf-be4c-b3e3-e213-4c8de057f14d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4faa2ad7-0cc7-4494-443f-358171a3561f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_583c31c6-2326-fc0c-bb88-2b3f95a9b33a">
    <cim:IdentifiedObject.mRID>583c31c6-2326-fc0c-bb88-2b3f95a9b33a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_95e1ef6c-bdca-19e1-09de-d8292048c443" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_857372dd-a6b0-446b-d139-2b27f9edfee4">
    <cim:IdentifiedObject.mRID>857372dd-a6b0-446b-d139-2b27f9edfee4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cf8d3cb1-c1d1-9802-a20d-540702e2d4d3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1cbb5a3a-25a6-a2bf-5289-69b40a2bc938">
    <cim:IdentifiedObject.mRID>1cbb5a3a-25a6-a2bf-5289-69b40a2bc938</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b3107695-afe8-fc41-a86b-b8748d842fc1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c5630d21-8968-b7c4-03ad-02c6277f634b">
    <cim:IdentifiedObject.mRID>c5630d21-8968-b7c4-03ad-02c6277f634b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4b956b61-6e73-ab07-b3b1-5fd544388c5f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_064db148-c46a-6128-0dc5-016e432953c3">
    <cim:IdentifiedObject.mRID>064db148-c46a-6128-0dc5-016e432953c3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c3da34e4-eae5-4e8c-6fce-364ecb87d4f1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_36dc7be2-70c6-5a92-9d97-021002e5e761">
    <cim:IdentifiedObject.mRID>36dc7be2-70c6-5a92-9d97-021002e5e761</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e092e386-6af8-8923-a953-477a50a9b4f9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a8b1608f-e669-9a4a-d681-3747c4a7b10d">
    <cim:IdentifiedObject.mRID>a8b1608f-e669-9a4a-d681-3747c4a7b10d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d29ae2de-41cf-71a0-9c5b-1ee00d2810a2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a185b57a-aa4d-7e28-3b64-c4db91b6718e">
    <cim:IdentifiedObject.mRID>a185b57a-aa4d-7e28-3b64-c4db91b6718e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_62f81663-01d5-8d17-1fcf-da3df06e920c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_51d524f2-9867-49d9-77f9-a4b52b44ce4b">
    <cim:IdentifiedObject.mRID>51d524f2-9867-49d9-77f9-a4b52b44ce4b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_363df8a3-d2ef-e746-9d54-80267be9b4f3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5b57fab3-a19c-45a3-430d-90ccea4ba7d6">
    <cim:IdentifiedObject.mRID>5b57fab3-a19c-45a3-430d-90ccea4ba7d6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d6db70fd-faa5-3691-9697-c7ed7cc7878d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_52c6601a-2c5b-7790-4ba5-62e8dc7cac29">
    <cim:IdentifiedObject.mRID>52c6601a-2c5b-7790-4ba5-62e8dc7cac29</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e5c40f54-ca1f-e064-5528-d81323c8b6f2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3ff1fff6-586e-bc29-bc17-8425c183f93b">
    <cim:IdentifiedObject.mRID>3ff1fff6-586e-bc29-bc17-8425c183f93b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3e0d9b2e-8ddd-1d98-05b2-21b9b895be14" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_140ef740-de81-0e40-7132-bca14ffe1a17">
    <cim:IdentifiedObject.mRID>140ef740-de81-0e40-7132-bca14ffe1a17</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f5885417-ee5f-2ca0-af9c-463ba2477315" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_206702e0-ee8a-9058-1a72-d25486af007c">
    <cim:IdentifiedObject.mRID>206702e0-ee8a-9058-1a72-d25486af007c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8b302899-b47e-2e78-e357-01371ad1e6cb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3d07b76a-6822-c0ce-bd1a-4b0beee7c2a1">
    <cim:IdentifiedObject.mRID>3d07b76a-6822-c0ce-bd1a-4b0beee7c2a1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a9e582b1-7d39-bdb7-a82c-a5828a5da9d0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ac79ab7e-3593-0cf5-93a9-e6e7b0211331">
    <cim:IdentifiedObject.mRID>ac79ab7e-3593-0cf5-93a9-e6e7b0211331</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2919a06b-a861-cfc0-87c8-31773d251435" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_81378bcd-bbf3-8e7c-87b6-f48b668e5768">
    <cim:IdentifiedObject.mRID>81378bcd-bbf3-8e7c-87b6-f48b668e5768</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d59d17a9-3040-5eb2-6a90-e3b3393cbe46" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_75c95fd8-9b64-c236-e995-8b11b1b23741">
    <cim:IdentifiedObject.mRID>75c95fd8-9b64-c236-e995-8b11b1b23741</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_63a088c5-d808-9661-c7fc-8a890680193a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7d4954a5-1422-6d37-9553-87c290de1e8a">
    <cim:IdentifiedObject.mRID>7d4954a5-1422-6d37-9553-87c290de1e8a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fb6c7a22-2bc5-7ec4-2f81-e4464d1834ff" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_374367ee-3c80-7111-267c-7a4b1a8ad489">
    <cim:IdentifiedObject.mRID>374367ee-3c80-7111-267c-7a4b1a8ad489</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2f4484a0-fff3-3c48-e498-a240dcad2921" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2e8ce657-e044-6ecf-ab62-7bb52020c675">
    <cim:IdentifiedObject.mRID>2e8ce657-e044-6ecf-ab62-7bb52020c675</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_91cf54fe-36bf-56a7-8e4b-4e523738aeae" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c30932b4-fb4d-67c5-1946-6f4d750c0b9f">
    <cim:IdentifiedObject.mRID>c30932b4-fb4d-67c5-1946-6f4d750c0b9f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_014cb94f-ba5c-94a1-4906-d1c5b89a6ef3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f503fa9a-5922-14bc-1f9d-b02fb2c0baaf">
    <cim:IdentifiedObject.mRID>f503fa9a-5922-14bc-1f9d-b02fb2c0baaf</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d4492113-7c59-5d49-f28e-932f9ff5dc61" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2e31e430-0fbb-dd9c-579b-3bbc688dc082">
    <cim:IdentifiedObject.mRID>2e31e430-0fbb-dd9c-579b-3bbc688dc082</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_906ee2b5-34f9-0bef-2660-a355e45df6e7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b8e19001-7797-f724-b0b8-0261c339128b">
    <cim:IdentifiedObject.mRID>b8e19001-7797-f724-b0b8-0261c339128b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_aab5c4b7-5107-ca51-a3e3-1d7620b4c294" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_764ce731-67f5-b53f-c82e-45ae51811103">
    <cim:IdentifiedObject.mRID>764ce731-67f5-b53f-c82e-45ae51811103</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a858f57c-eb0b-9773-e9b6-a3c32b3c7374" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4f7836a9-df42-fa15-3e92-7221bafc4079">
    <cim:IdentifiedObject.mRID>4f7836a9-df42-fa15-3e92-7221bafc4079</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_422ee95f-7b2a-872c-d9ce-1195e579dc14" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1999df48-1a8e-1126-f983-f0fe24107cda">
    <cim:IdentifiedObject.mRID>1999df48-1a8e-1126-f983-f0fe24107cda</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2ec75c5e-4c5a-83c7-9852-21fdf0ad48f8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4c28c467-e1c1-71fe-9d8a-04efb6a4ab64">
    <cim:IdentifiedObject.mRID>4c28c467-e1c1-71fe-9d8a-04efb6a4ab64</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7dd631b2-0693-9cce-2115-62f20894138d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c1e93221-4773-70eb-1cb9-ad372e20eee1">
    <cim:IdentifiedObject.mRID>c1e93221-4773-70eb-1cb9-ad372e20eee1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c7ee7e59-35ea-70f6-680b-f031a7109c94" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0442c694-dd7a-e85b-7235-b92849f9219a">
    <cim:IdentifiedObject.mRID>0442c694-dd7a-e85b-7235-b92849f9219a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_31fc20e4-d283-f9ed-c994-82b5eaeae50a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5aa2e763-0a1f-125b-f911-a1d7795cb25a">
    <cim:IdentifiedObject.mRID>5aa2e763-0a1f-125b-f911-a1d7795cb25a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_25370a0e-b549-0f87-0804-f82c620c23fc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a7801c6c-f516-dd4c-3bfd-0ade6e1bac8e">
    <cim:IdentifiedObject.mRID>a7801c6c-f516-dd4c-3bfd-0ade6e1bac8e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1c3460de-3628-3bf1-d63d-8264e140d698" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_52633c29-ef62-b6fc-fb89-312613ff3e1c">
    <cim:IdentifiedObject.mRID>52633c29-ef62-b6fc-fb89-312613ff3e1c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5f9ac5aa-31b8-244c-cef1-ffa974487ba2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9e1885b1-1ec0-5025-41a6-0f4088b84f93">
    <cim:IdentifiedObject.mRID>9e1885b1-1ec0-5025-41a6-0f4088b84f93</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5bdd2edd-168a-e198-3d70-18e0d3b16f74" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_23be77ff-31ca-9962-9aee-ae70b47222bd">
    <cim:IdentifiedObject.mRID>23be77ff-31ca-9962-9aee-ae70b47222bd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ca89ed74-09a9-80dd-d7af-1d2d132060d9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f42674a2-98f8-6937-0646-dce4de470dc6">
    <cim:IdentifiedObject.mRID>f42674a2-98f8-6937-0646-dce4de470dc6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c818c6de-4ed1-4e5f-a607-1be8df7c7216" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6f98eeeb-3b0e-d2c2-84f9-9d64c599e5f5">
    <cim:IdentifiedObject.mRID>6f98eeeb-3b0e-d2c2-84f9-9d64c599e5f5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_aab4d0fb-02d3-60bb-2374-d2149eb36552" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_44faa086-1084-71af-6fb7-6b5909a818c4">
    <cim:IdentifiedObject.mRID>44faa086-1084-71af-6fb7-6b5909a818c4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c79d3ba0-535d-66d8-4d4a-83ffffe5835d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_462174e3-b0a1-6ec3-6999-2444c574243b">
    <cim:IdentifiedObject.mRID>462174e3-b0a1-6ec3-6999-2444c574243b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_68644475-cb1b-912e-873e-b35642e93f92" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ed4eb97d-1be1-ccb4-ec00-4510de17eb79">
    <cim:IdentifiedObject.mRID>ed4eb97d-1be1-ccb4-ec00-4510de17eb79</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f06cce08-3b10-0219-36db-fcaf51b44edc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_961f7ba7-6319-b945-e069-f6f5b93541dc">
    <cim:IdentifiedObject.mRID>961f7ba7-6319-b945-e069-f6f5b93541dc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3bc5cb36-1517-db5b-fb3b-0e1136fcc513" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2c3cd945-d555-bb38-78d0-ed9aaede0408">
    <cim:IdentifiedObject.mRID>2c3cd945-d555-bb38-78d0-ed9aaede0408</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ddc3de39-2cd5-834e-4fa3-f97cdca3b4c9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2443059b-a36a-3197-f308-b0b686237043">
    <cim:IdentifiedObject.mRID>2443059b-a36a-3197-f308-b0b686237043</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e784e176-0458-c900-1154-dee6b0307235" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c9b2e1ab-84e5-f4c5-e397-d0a715a60333">
    <cim:IdentifiedObject.mRID>c9b2e1ab-84e5-f4c5-e397-d0a715a60333</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dac07fa4-352b-be10-5728-9b0e99317780" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e7c18f68-85b3-2122-bee7-c7844e0bc700">
    <cim:IdentifiedObject.mRID>e7c18f68-85b3-2122-bee7-c7844e0bc700</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a523ed85-478c-7e38-acea-0fe4776edd33" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_828ae42c-b861-8160-59e8-4084acf3ffff">
    <cim:IdentifiedObject.mRID>828ae42c-b861-8160-59e8-4084acf3ffff</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_13454acb-1842-eb2a-0b1b-201173127332" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a984e0a6-722d-a1aa-9339-83d417d47091">
    <cim:IdentifiedObject.mRID>a984e0a6-722d-a1aa-9339-83d417d47091</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1111dac0-e9b7-b0bb-e286-535750ce8f94" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_23dcc641-e44e-3889-6397-dae9d1e38f4b">
    <cim:IdentifiedObject.mRID>23dcc641-e44e-3889-6397-dae9d1e38f4b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8c5e3678-281a-ae3c-2b1a-520d80bf5e68" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d051d7b2-e90b-09f6-2f74-79e00f933b25">
    <cim:IdentifiedObject.mRID>d051d7b2-e90b-09f6-2f74-79e00f933b25</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dc137f5c-b193-9783-8099-868f6427afc6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_78974b67-f32d-9adf-612e-d64609a49403">
    <cim:IdentifiedObject.mRID>78974b67-f32d-9adf-612e-d64609a49403</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fa0351d1-23c8-61c8-3b14-9edff12db3d8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8776a56d-82c8-2ec3-b57b-6950e86500b5">
    <cim:IdentifiedObject.mRID>8776a56d-82c8-2ec3-b57b-6950e86500b5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c0c9fbcd-bee9-7003-9556-d6c9519580c4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9a4c3430-fc46-d252-822c-9bb6a5ca2768">
    <cim:IdentifiedObject.mRID>9a4c3430-fc46-d252-822c-9bb6a5ca2768</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9eecbff0-fcd6-36bb-7acd-911065dfcc02" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8fd1a076-21dc-e1cf-5b29-dbe670fdd60b">
    <cim:IdentifiedObject.mRID>8fd1a076-21dc-e1cf-5b29-dbe670fdd60b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b1aa90a0-158f-c257-109c-d28562fdc122" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_926fb8a2-ffd0-5134-ba7e-dfb59d4c9331">
    <cim:IdentifiedObject.mRID>926fb8a2-ffd0-5134-ba7e-dfb59d4c9331</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_833d4958-b2bf-e7bc-f839-f3d1437a23a1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_006434c6-fa93-1449-be53-438b42fffbdd">
    <cim:IdentifiedObject.mRID>006434c6-fa93-1449-be53-438b42fffbdd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ea2487d2-681a-bfa2-a3c8-fb5e689d2bc9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bd16ca8d-43e7-ca8d-bbd2-30a4df9a6ade">
    <cim:IdentifiedObject.mRID>bd16ca8d-43e7-ca8d-bbd2-30a4df9a6ade</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_75f4533f-6054-a276-addc-141d2c152664" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e67cac4c-5172-5ef9-d61b-074aaa3c5786">
    <cim:IdentifiedObject.mRID>e67cac4c-5172-5ef9-d61b-074aaa3c5786</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b6a95758-57ae-65f4-6697-8c71f5bc5af5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_72dd7301-c1ac-badf-10c9-4308337cbe56">
    <cim:IdentifiedObject.mRID>72dd7301-c1ac-badf-10c9-4308337cbe56</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_78f3eb41-7b8d-65a4-169d-6fa1082e3b85" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6e2e6d9b-1207-15e2-fab7-8e144e2b92be">
    <cim:IdentifiedObject.mRID>6e2e6d9b-1207-15e2-fab7-8e144e2b92be</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_50522cac-0f69-9755-554a-d7318eeb083a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_65d128f7-baad-04fc-e4cf-93699bbb6603">
    <cim:IdentifiedObject.mRID>65d128f7-baad-04fc-e4cf-93699bbb6603</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_56e6bc8f-03ce-896e-38fd-e405fe0e28d5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b038bd21-d611-a0ca-74c6-8047093e5366">
    <cim:IdentifiedObject.mRID>b038bd21-d611-a0ca-74c6-8047093e5366</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_00c13542-15d6-6da1-a307-2ebae2acac1d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6f87de5a-f17c-1352-8794-9125855c1404">
    <cim:IdentifiedObject.mRID>6f87de5a-f17c-1352-8794-9125855c1404</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d7703682-9058-15c4-988b-80bb5d469c59" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_45808860-5f03-00ec-ecfa-3b57d4eb7961">
    <cim:IdentifiedObject.mRID>45808860-5f03-00ec-ecfa-3b57d4eb7961</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e9b551e7-9d74-8217-690d-49104f92a345" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_85358a10-1d5f-a3a7-629d-431cc653f17b">
    <cim:IdentifiedObject.mRID>85358a10-1d5f-a3a7-629d-431cc653f17b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7bb9f063-f0ff-5b5d-1538-3d898d674f22" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6e278257-d7a3-fd78-0a62-d61348af0062">
    <cim:IdentifiedObject.mRID>6e278257-d7a3-fd78-0a62-d61348af0062</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_57f74276-c1b5-47a5-6e5f-9c4630e0efc7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d00853fa-4bff-2985-c256-a05095606a09">
    <cim:IdentifiedObject.mRID>d00853fa-4bff-2985-c256-a05095606a09</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9798cb87-f157-0cf8-9e7d-fdd9d3c93433" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a93cc5ae-98be-bb40-65e2-98c7a41c31f3">
    <cim:IdentifiedObject.mRID>a93cc5ae-98be-bb40-65e2-98c7a41c31f3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f4aabfd2-adc1-a471-8327-4d8507fa1910" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_69a6d6b2-8da5-266e-82af-69a46e185116">
    <cim:IdentifiedObject.mRID>69a6d6b2-8da5-266e-82af-69a46e185116</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3f3706e0-6efb-f8b6-b9e2-ea49af913354" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_217a52a2-f2a6-c040-714d-9be2c8ea91f6">
    <cim:IdentifiedObject.mRID>217a52a2-f2a6-c040-714d-9be2c8ea91f6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_30892da0-473e-f5d3-3df7-4352d2e66641" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_28e75d6f-96bb-ce7c-543e-9b8ba834ed3a">
    <cim:IdentifiedObject.mRID>28e75d6f-96bb-ce7c-543e-9b8ba834ed3a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9cee985c-31fa-f041-d938-7738317336af" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_dd25a381-7a63-1ea2-1d04-ee0ae3240525">
    <cim:IdentifiedObject.mRID>dd25a381-7a63-1ea2-1d04-ee0ae3240525</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b8cb829d-8fc8-31d2-363b-202e4f1ea189" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_23c126fa-fd6b-0ad6-7700-e909afa063dd">
    <cim:IdentifiedObject.mRID>23c126fa-fd6b-0ad6-7700-e909afa063dd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3affacce-0c2e-3201-9182-953ec66a3ddb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e03403b0-ea67-5b68-b743-1de34bcbdbd9">
    <cim:IdentifiedObject.mRID>e03403b0-ea67-5b68-b743-1de34bcbdbd9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ba85f10d-a1f7-4594-6dbe-d6ec7931e30f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2031d2d1-4b8b-2340-39bc-f12b3844a9cb">
    <cim:IdentifiedObject.mRID>2031d2d1-4b8b-2340-39bc-f12b3844a9cb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_04e3bd05-f743-4d5c-dc3c-7ade5f8d1a67" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f98562c4-53de-c684-eff1-8f6a2cc487af">
    <cim:IdentifiedObject.mRID>f98562c4-53de-c684-eff1-8f6a2cc487af</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fd02858a-49dc-4048-bb4e-73a7047cb83b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e72e3c38-7b75-6390-de9e-ff9d2fab6124">
    <cim:IdentifiedObject.mRID>e72e3c38-7b75-6390-de9e-ff9d2fab6124</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6e0bccb1-f787-ee5b-0d04-a2a049ccd1b6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0cd395b2-6ba3-c672-d0b4-dc7d488e7f30">
    <cim:IdentifiedObject.mRID>0cd395b2-6ba3-c672-d0b4-dc7d488e7f30</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_88e1c11d-cab6-b2bd-4cae-c44374a78608" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1ab49f1a-0d78-1224-19a4-33902fc50a03">
    <cim:IdentifiedObject.mRID>1ab49f1a-0d78-1224-19a4-33902fc50a03</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6f1c3dfe-6575-2042-367d-e16b1483cfb7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b74fffe5-21f5-c94b-eecd-ae1d313be7fb">
    <cim:IdentifiedObject.mRID>b74fffe5-21f5-c94b-eecd-ae1d313be7fb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e461565c-ab69-311e-8f43-a6942e09653c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_578c722e-9d87-2d82-9dab-db959e1d59b5">
    <cim:IdentifiedObject.mRID>578c722e-9d87-2d82-9dab-db959e1d59b5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_81ab1cb3-6dd6-d1da-5846-51d2cf84d79a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_041446ac-cc8d-06ee-6241-8811b9ea2e6d">
    <cim:IdentifiedObject.mRID>041446ac-cc8d-06ee-6241-8811b9ea2e6d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a0a85f03-50fd-1b83-0d1f-b6e2500f2c62" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3d660aac-7a38-8668-e154-95df210b34f9">
    <cim:IdentifiedObject.mRID>3d660aac-7a38-8668-e154-95df210b34f9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_39296c95-c835-b799-9fa1-7885b644bcd7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d0d6ce68-8af9-72a2-1ff2-0a6c1f2f5c69">
    <cim:IdentifiedObject.mRID>d0d6ce68-8af9-72a2-1ff2-0a6c1f2f5c69</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_14f50d89-ddc6-12eb-c845-96c5adc4582a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_88924ff7-a155-c1d2-d093-0245baa452af">
    <cim:IdentifiedObject.mRID>88924ff7-a155-c1d2-d093-0245baa452af</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f68c824e-2406-2589-bac3-a57c2d2740cf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_342bc6d3-f1e3-3a9c-e2d6-fceba8afcfce">
    <cim:IdentifiedObject.mRID>342bc6d3-f1e3-3a9c-e2d6-fceba8afcfce</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5dce19d7-33b2-88d6-aaa6-31de48d5992b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e3e3fe02-71d9-2dd2-d2c5-fcc0860edd27">
    <cim:IdentifiedObject.mRID>e3e3fe02-71d9-2dd2-d2c5-fcc0860edd27</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a0a4eb58-b6a4-fa69-3acf-b187c82aa02a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_427c386a-211f-66e4-a998-ee6f2c4aeec4">
    <cim:IdentifiedObject.mRID>427c386a-211f-66e4-a998-ee6f2c4aeec4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_779d8990-ec95-cf0a-4871-9dc6287c544f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ba82a582-4451-6fe2-077b-c7b2c91f540e">
    <cim:IdentifiedObject.mRID>ba82a582-4451-6fe2-077b-c7b2c91f540e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_776b98a2-999b-f659-41a1-993b4a2d2120" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e3d09297-fe5e-c8f1-8fe0-d1fe3bc34584">
    <cim:IdentifiedObject.mRID>e3d09297-fe5e-c8f1-8fe0-d1fe3bc34584</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1ec7c7e1-80fd-27aa-680b-f906b5d75d7c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_aa1b820a-c343-5988-4eaa-97ac5316ce1b">
    <cim:IdentifiedObject.mRID>aa1b820a-c343-5988-4eaa-97ac5316ce1b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ebe9e459-e17a-248f-285c-3e2c3f1750f1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1d8f3051-ce12-d05d-521f-6cfe9fbb28a3">
    <cim:IdentifiedObject.mRID>1d8f3051-ce12-d05d-521f-6cfe9fbb28a3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5ea8f7c3-f58e-a11b-4104-2c553a42bbc6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_79540419-afb1-f492-8dc8-7815b2c3d167">
    <cim:IdentifiedObject.mRID>79540419-afb1-f492-8dc8-7815b2c3d167</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_612064c5-efec-9b19-f482-c41a1723154a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e5405840-a238-8cda-ebc8-ed60c07101fe">
    <cim:IdentifiedObject.mRID>e5405840-a238-8cda-ebc8-ed60c07101fe</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0bd924fe-1e31-59d6-e2ba-17283cd90ae3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6752ee6e-012e-7dc8-8118-7585487ac647">
    <cim:IdentifiedObject.mRID>6752ee6e-012e-7dc8-8118-7585487ac647</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f2611e1d-c884-109b-b914-c0b04ac5bf68" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c589c5a2-71c1-adda-4336-23071d8e876d">
    <cim:IdentifiedObject.mRID>c589c5a2-71c1-adda-4336-23071d8e876d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d64102e3-4bdd-947f-8d25-888486fe5576" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b4472d4f-fade-04d2-6b24-79c812fe8ec6">
    <cim:IdentifiedObject.mRID>b4472d4f-fade-04d2-6b24-79c812fe8ec6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0c69f730-3fb7-6f49-5315-95911239dc58" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5a5d50b5-0859-9182-4185-165c9a3f2863">
    <cim:IdentifiedObject.mRID>5a5d50b5-0859-9182-4185-165c9a3f2863</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ede783eb-94d0-5a52-b9f9-0838f0b1f3b9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_878c088f-27d4-7008-7882-785adb153583">
    <cim:IdentifiedObject.mRID>878c088f-27d4-7008-7882-785adb153583</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_19e3c675-bb7b-1322-2c0d-93341543af8d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f8376c05-21fb-46fa-4a4f-90fa1910ef5d">
    <cim:IdentifiedObject.mRID>f8376c05-21fb-46fa-4a4f-90fa1910ef5d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_018e8a9e-457a-cd2d-cd11-57a6dd4e6b3a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c91b6353-807a-b495-86b0-1f60d5d1ae42">
    <cim:IdentifiedObject.mRID>c91b6353-807a-b495-86b0-1f60d5d1ae42</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_808f4dc0-61ef-9fd4-613e-ecdae0d0430a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_713a2f92-2a48-7c10-d7ec-14122eab39c8">
    <cim:IdentifiedObject.mRID>713a2f92-2a48-7c10-d7ec-14122eab39c8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_173f7b5a-57df-e60c-b058-8aa3f86642a8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a8e25d0c-4b86-517c-1237-ffba29757d13">
    <cim:IdentifiedObject.mRID>a8e25d0c-4b86-517c-1237-ffba29757d13</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2479bab0-1027-a1d2-3c55-f6d55fdeadfe" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7cfb4eb1-68d4-d02e-f554-3433b7032e9a">
    <cim:IdentifiedObject.mRID>7cfb4eb1-68d4-d02e-f554-3433b7032e9a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7052efd2-ba52-d634-977a-c226ebea8712" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bf139c76-4542-9792-a9ac-2890c8722afb">
    <cim:IdentifiedObject.mRID>bf139c76-4542-9792-a9ac-2890c8722afb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_27a104ef-c198-0f54-8c39-1669485ff3b9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5aa936f0-6b80-9ea3-b4be-32f7b20b0b76">
    <cim:IdentifiedObject.mRID>5aa936f0-6b80-9ea3-b4be-32f7b20b0b76</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1d942a2f-7c56-09f7-f02e-5d5602ba546b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0d89a666-f0ca-30e8-b8e5-b3326df2817a">
    <cim:IdentifiedObject.mRID>0d89a666-f0ca-30e8-b8e5-b3326df2817a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_66aa12e6-9728-fd95-7671-bf1ebf5653f3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d8a1244e-d11e-8a75-d22d-88ff4afc7120">
    <cim:IdentifiedObject.mRID>d8a1244e-d11e-8a75-d22d-88ff4afc7120</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_76e075ba-3412-99ee-c64b-80337c4158bf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7d5fcc74-9529-29bb-3cf8-04c63786fca4">
    <cim:IdentifiedObject.mRID>7d5fcc74-9529-29bb-3cf8-04c63786fca4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_592cd00d-974b-d08f-5847-97fd8fa2c156" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e174f086-ed33-62fe-ff71-c218f6e85006">
    <cim:IdentifiedObject.mRID>e174f086-ed33-62fe-ff71-c218f6e85006</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ac1cbdb4-8bf0-5e28-1db5-989cacc3d7f1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c39879f1-2953-73f7-30d3-86f7666f1fc4">
    <cim:IdentifiedObject.mRID>c39879f1-2953-73f7-30d3-86f7666f1fc4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_718e62dd-09eb-e3d5-de5e-f8586d76ebcf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2201f5c9-6ab8-63dd-55eb-4373634d7bea">
    <cim:IdentifiedObject.mRID>2201f5c9-6ab8-63dd-55eb-4373634d7bea</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f78619fb-0ead-0e6b-a167-60de79c80f59" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_02985553-997a-8ea0-9193-210092d74783">
    <cim:IdentifiedObject.mRID>02985553-997a-8ea0-9193-210092d74783</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5e2d7345-6c3f-fdae-7da9-93097df3fcfc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_194ed567-596f-3f4a-5b2b-28c7ed965823">
    <cim:IdentifiedObject.mRID>194ed567-596f-3f4a-5b2b-28c7ed965823</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1a277081-ffb9-ba95-6ed9-311b905621fd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_01b07096-c6a3-c090-56ec-80d3afea3830">
    <cim:IdentifiedObject.mRID>01b07096-c6a3-c090-56ec-80d3afea3830</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_54f86575-d34c-4e31-c665-524b3c83e5cb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3d6a2c97-9b1b-77ef-30c1-98c8e3a81d80">
    <cim:IdentifiedObject.mRID>3d6a2c97-9b1b-77ef-30c1-98c8e3a81d80</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_79380353-f909-52fa-3324-25acd536d2de" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_03a47ca5-ee26-df39-e366-514b746b7260">
    <cim:IdentifiedObject.mRID>03a47ca5-ee26-df39-e366-514b746b7260</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b811cd37-0e5b-3d62-77e7-2c39e53987f3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_894fefe8-82ab-e7e2-408d-4ded1a850e32">
    <cim:IdentifiedObject.mRID>894fefe8-82ab-e7e2-408d-4ded1a850e32</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_316f84dc-b418-dd7d-0905-1e6f0dda5538" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_28fe08e0-721c-1da4-6b79-a09f35ca7840">
    <cim:IdentifiedObject.mRID>28fe08e0-721c-1da4-6b79-a09f35ca7840</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8820e002-c878-361d-79a4-a766fbe84979" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_281fb1d7-11d7-1b50-af80-d1f004d23064">
    <cim:IdentifiedObject.mRID>281fb1d7-11d7-1b50-af80-d1f004d23064</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_352bd038-ce4d-e482-ec03-2239b828a4cb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_932d3191-ec19-0c35-9f18-26897ee59aeb">
    <cim:IdentifiedObject.mRID>932d3191-ec19-0c35-9f18-26897ee59aeb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_37122899-e9e8-7899-daf4-4fd49c8396f7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c6c75c2d-04ae-cc02-7114-3b2746759b22">
    <cim:IdentifiedObject.mRID>c6c75c2d-04ae-cc02-7114-3b2746759b22</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1b41d41e-53a2-f7e0-0a29-ae83ed3c115f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c2512a0f-3330-bcbb-5e2a-1fa80ece1ffe">
    <cim:IdentifiedObject.mRID>c2512a0f-3330-bcbb-5e2a-1fa80ece1ffe</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1e72d83f-9bfc-04bd-503a-56204510ef4d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4aa5bdde-449a-2e2a-ccd1-add417d8b81a">
    <cim:IdentifiedObject.mRID>4aa5bdde-449a-2e2a-ccd1-add417d8b81a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7a6686b4-23a6-3a31-7afe-8757ccf850a0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c034f0ce-d544-097e-2f6c-6171004da105">
    <cim:IdentifiedObject.mRID>c034f0ce-d544-097e-2f6c-6171004da105</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0e6b3f65-6cab-3f21-bcd3-f99e1a4766a5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c3925898-7c63-697f-0b78-18219e82ecad">
    <cim:IdentifiedObject.mRID>c3925898-7c63-697f-0b78-18219e82ecad</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d690a25d-0902-1065-d412-bd94bac3314c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e77cff4d-5d30-e302-344f-5835a2c0c821">
    <cim:IdentifiedObject.mRID>e77cff4d-5d30-e302-344f-5835a2c0c821</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_29e65eed-ce04-5373-35b6-e45747fdcad5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2c2b68b7-e26c-e5a4-ff33-9071846cbd64">
    <cim:IdentifiedObject.mRID>2c2b68b7-e26c-e5a4-ff33-9071846cbd64</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1978379c-c10c-6468-4645-0019e7789b8f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b1f6d20f-eeda-b665-3be2-bb6120d7332e">
    <cim:IdentifiedObject.mRID>b1f6d20f-eeda-b665-3be2-bb6120d7332e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3b71b489-c790-fd69-fd62-4eb3095aeecf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_173b056c-67e0-82c3-32f9-813f481b1dac">
    <cim:IdentifiedObject.mRID>173b056c-67e0-82c3-32f9-813f481b1dac</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_71ce9b6b-7fde-814b-6493-eb7deb6257a7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f45ab99f-ad0e-f9a2-6c4b-bb06d011a5ee">
    <cim:IdentifiedObject.mRID>f45ab99f-ad0e-f9a2-6c4b-bb06d011a5ee</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5287500a-136a-ef0b-6a07-5e1ba498a83a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_630af2f5-e912-e240-9075-0a73d447ffec">
    <cim:IdentifiedObject.mRID>630af2f5-e912-e240-9075-0a73d447ffec</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7d165f40-ea35-3da6-348d-31131aa80e0a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ca539f86-bfd5-7ba4-ccfc-85a7e0427e58">
    <cim:IdentifiedObject.mRID>ca539f86-bfd5-7ba4-ccfc-85a7e0427e58</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7dce041c-7a7a-500e-7901-79d13ab46187" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fb5d0943-6468-d90e-9e29-b92be4868d98">
    <cim:IdentifiedObject.mRID>fb5d0943-6468-d90e-9e29-b92be4868d98</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_031e47bd-0c47-60aa-3c8b-52f09094c864" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_854188d2-5d7a-0703-fdae-92baeefa5029">
    <cim:IdentifiedObject.mRID>854188d2-5d7a-0703-fdae-92baeefa5029</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ad95cd33-816b-9ee3-46cd-e665672cb757" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_377d91c6-6597-d1b0-b2df-d29350186782">
    <cim:IdentifiedObject.mRID>377d91c6-6597-d1b0-b2df-d29350186782</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_36da717e-3c21-b3d3-f971-f482aecd59c4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_956c0ec7-51ea-967a-cae1-d8cc18b596b4">
    <cim:IdentifiedObject.mRID>956c0ec7-51ea-967a-cae1-d8cc18b596b4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_685f9464-0b14-48d8-05b8-94402b3d5fef" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2821ebe0-5023-cb3f-c17e-6ceb5119fd93">
    <cim:IdentifiedObject.mRID>2821ebe0-5023-cb3f-c17e-6ceb5119fd93</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_08327212-e0d5-c203-f0ce-17ac176b8846" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1c39da16-8dd3-b130-df60-366f0667ccf3">
    <cim:IdentifiedObject.mRID>1c39da16-8dd3-b130-df60-366f0667ccf3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fc4c1773-837a-a3c5-7660-836ac8ec2928" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_019fe8b1-6b65-1037-c24d-08a9f5b1dcd0">
    <cim:IdentifiedObject.mRID>019fe8b1-6b65-1037-c24d-08a9f5b1dcd0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7ec1da80-b751-7ef3-cfbf-860d34aad448" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8dd3b149-92d6-1f66-417e-647714655158">
    <cim:IdentifiedObject.mRID>8dd3b149-92d6-1f66-417e-647714655158</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3efcc1c7-3d46-7dc5-7919-a36994cf030d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f8e05765-04e8-7fa4-0b4c-543fa6a6db66">
    <cim:IdentifiedObject.mRID>f8e05765-04e8-7fa4-0b4c-543fa6a6db66</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6fac8116-6f0b-ef5d-a4a4-48d4a06cbf2f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4b7234bd-d41b-c086-5ea6-e2d8188e0572">
    <cim:IdentifiedObject.mRID>4b7234bd-d41b-c086-5ea6-e2d8188e0572</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f09905cc-d0cb-29cd-0f46-84aefa67bf4c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e1a46835-38ba-4179-105c-e8cfa57628a7">
    <cim:IdentifiedObject.mRID>e1a46835-38ba-4179-105c-e8cfa57628a7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_51ab1a2c-68e5-672e-d3bf-9ea655f2fdf9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_75803a3b-e2ba-8704-fd4c-dac84e033af6">
    <cim:IdentifiedObject.mRID>75803a3b-e2ba-8704-fd4c-dac84e033af6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1bd2da36-4817-5e43-92e6-3ea86c9322b2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_25e4ec3c-d412-3d8a-7294-88bc7ad7e129">
    <cim:IdentifiedObject.mRID>25e4ec3c-d412-3d8a-7294-88bc7ad7e129</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2979d120-ffec-95fd-fcab-dbd48ebaa3d7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d8a0d8f0-089f-ea12-398e-6970967cdae3">
    <cim:IdentifiedObject.mRID>d8a0d8f0-089f-ea12-398e-6970967cdae3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8be5cb28-866f-46cd-64ea-c76ac01daa35" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_da867d32-2828-1c97-214b-9a5911209e0c">
    <cim:IdentifiedObject.mRID>da867d32-2828-1c97-214b-9a5911209e0c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7c1a8692-2c11-f9b0-f725-9c54d08df00d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d9d57e63-a8b8-f136-e24e-ce46816971e0">
    <cim:IdentifiedObject.mRID>d9d57e63-a8b8-f136-e24e-ce46816971e0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_468f672b-12fc-f5e5-43f3-05d291ecf794" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5ebecac7-4e0e-48d8-a24e-ef6c37fdd63b">
    <cim:IdentifiedObject.mRID>5ebecac7-4e0e-48d8-a24e-ef6c37fdd63b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_37dcac44-bfdb-80e8-d4d0-d0a0f9053db6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1fcab8c1-a93b-c277-55f5-4a4e010705bb">
    <cim:IdentifiedObject.mRID>1fcab8c1-a93b-c277-55f5-4a4e010705bb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_22c2129e-e348-5e2f-456e-08f1bec8345e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ab591275-ec38-069f-8028-24d8918536c8">
    <cim:IdentifiedObject.mRID>ab591275-ec38-069f-8028-24d8918536c8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_903b2185-35ae-a24b-fffb-2a1487e0de29" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0010a74c-6eb3-6c2f-5a04-2ee5309a31f5">
    <cim:IdentifiedObject.mRID>0010a74c-6eb3-6c2f-5a04-2ee5309a31f5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_52db610f-fd41-5532-f593-83dde8db7832" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f4e32c4f-7d3f-b58a-24a3-86f1cd5f4f30">
    <cim:IdentifiedObject.mRID>f4e32c4f-7d3f-b58a-24a3-86f1cd5f4f30</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d4820d91-be3f-338b-df26-7ee5cdb59185" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f003f0cd-5f64-f391-3725-a05cda78cb62">
    <cim:IdentifiedObject.mRID>f003f0cd-5f64-f391-3725-a05cda78cb62</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d466598c-5505-38ee-9183-96b330aad7bf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ee03957e-8cd4-206c-5273-686c04171da8">
    <cim:IdentifiedObject.mRID>ee03957e-8cd4-206c-5273-686c04171da8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d5579ec6-eede-6e6f-c63a-30eaddc5f5e8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4c41e5d9-50e5-2c19-3867-ec994404ad97">
    <cim:IdentifiedObject.mRID>4c41e5d9-50e5-2c19-3867-ec994404ad97</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5cf43d48-0f52-9db7-af37-710b33fd5e9d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1f19d10f-9805-fb1e-375d-690e95b68501">
    <cim:IdentifiedObject.mRID>1f19d10f-9805-fb1e-375d-690e95b68501</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e8cd248b-6143-8cf3-2041-f99a8dd93e6d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5296188e-8d91-3020-0aac-d838511e5567">
    <cim:IdentifiedObject.mRID>5296188e-8d91-3020-0aac-d838511e5567</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cf906969-b2a6-dac9-af48-cb1b37b2546d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_eb0d16d8-4261-85fd-9c00-a270bbd31830">
    <cim:IdentifiedObject.mRID>eb0d16d8-4261-85fd-9c00-a270bbd31830</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_988312b2-8241-ed86-8192-cf8af4342674" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b11e6176-a10a-5ce9-3297-4c44ae8c30a9">
    <cim:IdentifiedObject.mRID>b11e6176-a10a-5ce9-3297-4c44ae8c30a9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e7794138-c7a0-1e56-ad41-8658883fe55f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_052c080f-8aa0-fa81-f976-6f89133eb860">
    <cim:IdentifiedObject.mRID>052c080f-8aa0-fa81-f976-6f89133eb860</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_53f14a0f-7cbd-e1fd-2690-d8f3dee22443" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ce6ae114-fd38-eadf-4301-2666a202bce7">
    <cim:IdentifiedObject.mRID>ce6ae114-fd38-eadf-4301-2666a202bce7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_647bd1cd-a654-7eb4-27c3-66055585f744" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ab7217c0-95f4-be40-cd07-663c3ff568aa">
    <cim:IdentifiedObject.mRID>ab7217c0-95f4-be40-cd07-663c3ff568aa</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_18712988-970b-a526-d6c3-534339f5c49a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_280aa5b8-5e6f-2a92-e460-9ffd5ade975a">
    <cim:IdentifiedObject.mRID>280aa5b8-5e6f-2a92-e460-9ffd5ade975a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3d0c935d-0248-8d76-21c9-0f768f7ae1ba" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_344dab3f-ef74-83ac-a404-0c7705ad46d9">
    <cim:IdentifiedObject.mRID>344dab3f-ef74-83ac-a404-0c7705ad46d9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_974141f8-bb18-8e4f-f898-d5f5c6c72055" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_03021283-f77b-8ed6-2978-261926227d78">
    <cim:IdentifiedObject.mRID>03021283-f77b-8ed6-2978-261926227d78</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fc430925-c534-b513-a466-c29bdab23bab" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0d689b58-231e-fae0-021a-448a99cea37b">
    <cim:IdentifiedObject.mRID>0d689b58-231e-fae0-021a-448a99cea37b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a7e94f95-798f-bc3c-3bd4-bd01b13cb4ee" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_865e4923-1530-15ec-7308-db5472e149e0">
    <cim:IdentifiedObject.mRID>865e4923-1530-15ec-7308-db5472e149e0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d3be3bbf-80f1-94a5-1208-96c880c38dda" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a7537151-3263-c3dd-388b-c05e1f4a65d2">
    <cim:IdentifiedObject.mRID>a7537151-3263-c3dd-388b-c05e1f4a65d2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b45ea17b-05a8-eaa6-2c29-52000d774581" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cb0d0b7f-6cae-f4ea-1ef2-fe0b0fcfb814">
    <cim:IdentifiedObject.mRID>cb0d0b7f-6cae-f4ea-1ef2-fe0b0fcfb814</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c47579d6-fd0d-ec39-4a9d-54bfe9a5baab" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8be789b4-0f52-2c36-a527-cb200e10af46">
    <cim:IdentifiedObject.mRID>8be789b4-0f52-2c36-a527-cb200e10af46</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_28487509-b969-af7d-64ea-e9c8245287ae" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a252df12-0e78-635b-31c6-fb69ab14725d">
    <cim:IdentifiedObject.mRID>a252df12-0e78-635b-31c6-fb69ab14725d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_499a461c-5be1-2e6a-8178-9322a971068e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8d22f003-1605-43b6-f603-1e706c70ac75">
    <cim:IdentifiedObject.mRID>8d22f003-1605-43b6-f603-1e706c70ac75</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8dadb046-cbd0-7317-4c0f-6214a7b82158" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_27f6f968-1913-e5be-c9e4-aebb8f184c14">
    <cim:IdentifiedObject.mRID>27f6f968-1913-e5be-c9e4-aebb8f184c14</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3e179043-b40b-e58b-2d2e-142fdd2c98c2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c5014329-0af7-884a-c3c4-93871cf441c0">
    <cim:IdentifiedObject.mRID>c5014329-0af7-884a-c3c4-93871cf441c0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7683e450-7fd7-5f41-efc8-00e622af1911" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d7488f2c-426f-286f-5a6e-8565423872f4">
    <cim:IdentifiedObject.mRID>d7488f2c-426f-286f-5a6e-8565423872f4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_34ed654b-3404-035a-5992-07e302aa1b2d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_48900205-72a4-654f-7b6f-4954615ff1c3">
    <cim:IdentifiedObject.mRID>48900205-72a4-654f-7b6f-4954615ff1c3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1f3d6217-bd20-224d-a34d-9c3d1c97ae75" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0289e1bc-baf6-2806-9d56-3a2a1d52139d">
    <cim:IdentifiedObject.mRID>0289e1bc-baf6-2806-9d56-3a2a1d52139d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2c5b9432-7075-7a1f-9944-b73a90d11a76" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3649946b-0e31-b961-b771-01c690463964">
    <cim:IdentifiedObject.mRID>3649946b-0e31-b961-b771-01c690463964</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_83ddfcd4-4f35-3828-782d-18e835e8f189" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4b3715ad-984f-4163-8fd2-57c3871094d7">
    <cim:IdentifiedObject.mRID>4b3715ad-984f-4163-8fd2-57c3871094d7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7e85e330-bb90-3381-972a-f93e80c7eb2b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a891b1b7-349f-600b-aedd-0fa574a79a19">
    <cim:IdentifiedObject.mRID>a891b1b7-349f-600b-aedd-0fa574a79a19</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_153996d3-4b49-19d9-33c0-402c0e15e5a2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_18ce8a68-9f94-1273-c0c0-94ab520d247c">
    <cim:IdentifiedObject.mRID>18ce8a68-9f94-1273-c0c0-94ab520d247c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ce383d4f-9813-d6c7-4ada-b7a21fd21db9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_906a8152-25b4-79c9-d65e-1e6f2c7bf0c6">
    <cim:IdentifiedObject.mRID>906a8152-25b4-79c9-d65e-1e6f2c7bf0c6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e1b98df4-0edc-7cc8-22cc-8774fb980bd4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b3eb1a7e-1f2c-b86b-bdf6-08845b90ee4b">
    <cim:IdentifiedObject.mRID>b3eb1a7e-1f2c-b86b-bdf6-08845b90ee4b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_380708a4-95ea-5c35-e648-8056afde9a57" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f71c43a2-0d61-c013-918a-e25eeed45968">
    <cim:IdentifiedObject.mRID>f71c43a2-0d61-c013-918a-e25eeed45968</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_21ee1a87-5afa-a99a-3f76-7e7087ef4dce" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_14d96a83-0499-9fea-a12d-eecd7e7e4c12">
    <cim:IdentifiedObject.mRID>14d96a83-0499-9fea-a12d-eecd7e7e4c12</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4936b209-b08b-4742-4b65-c771dc200cb6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_90c70321-44a0-c82f-5b8f-ac79e8fbc344">
    <cim:IdentifiedObject.mRID>90c70321-44a0-c82f-5b8f-ac79e8fbc344</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_348ddec4-ad28-0c33-ad6c-7abf799e60eb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5e6ac437-afa5-3fd7-3888-4bde75282471">
    <cim:IdentifiedObject.mRID>5e6ac437-afa5-3fd7-3888-4bde75282471</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5dddfd94-fcd2-819f-b210-759da72c92bf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4e2f6afa-c138-3c2b-ebb4-2c5b87737539">
    <cim:IdentifiedObject.mRID>4e2f6afa-c138-3c2b-ebb4-2c5b87737539</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a3634dd7-bdd9-9f34-749f-eccd2611b2c7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e10d7c5f-9f47-6998-ba17-4271546e23a4">
    <cim:IdentifiedObject.mRID>e10d7c5f-9f47-6998-ba17-4271546e23a4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0056fa54-5002-b9e6-1c23-9dc29ed146b6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_77662593-7063-d340-f509-d5124c890011">
    <cim:IdentifiedObject.mRID>77662593-7063-d340-f509-d5124c890011</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_210a60fa-df89-c953-9bd5-f772da0b2e03" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3fb56299-5309-f752-f905-07662eadcb85">
    <cim:IdentifiedObject.mRID>3fb56299-5309-f752-f905-07662eadcb85</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4d909fff-0d14-25da-e735-c6eee80860fa" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_19a19f5c-2017-9401-e493-868e4a9d1124">
    <cim:IdentifiedObject.mRID>19a19f5c-2017-9401-e493-868e4a9d1124</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_39c2db54-3e76-4325-19f5-d036699e53fa" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c5047e98-9634-cee4-fe42-72907316ad6b">
    <cim:IdentifiedObject.mRID>c5047e98-9634-cee4-fe42-72907316ad6b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6fe2ca09-27c1-860a-5e9c-bf7073108e9f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0141f177-b6c3-9059-bceb-3ed392dfdf3e">
    <cim:IdentifiedObject.mRID>0141f177-b6c3-9059-bceb-3ed392dfdf3e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e3e333a0-ad6c-d1d0-1917-835f297d86ee" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9d59bfb3-e49e-d3b5-c236-3d5ae4f3aaf1">
    <cim:IdentifiedObject.mRID>9d59bfb3-e49e-d3b5-c236-3d5ae4f3aaf1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2df0d912-d434-1089-a578-dab2da017e6c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9e8a9716-a48d-621b-dfd3-f94d2fafe223">
    <cim:IdentifiedObject.mRID>9e8a9716-a48d-621b-dfd3-f94d2fafe223</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6d03a274-60ce-bf29-79bc-866bf4372d99" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ea03eb50-ad46-3475-3267-fe1cbdfe189b">
    <cim:IdentifiedObject.mRID>ea03eb50-ad46-3475-3267-fe1cbdfe189b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1ce00612-b87e-49b1-48d5-e6b23b0b4c98" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7a6c51ff-53c5-137c-25dc-338109f145df">
    <cim:IdentifiedObject.mRID>7a6c51ff-53c5-137c-25dc-338109f145df</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c8936bef-d270-04ff-5a6d-6901c88b4f3f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a38fb3f7-5dc0-2570-b243-0902a5570e9b">
    <cim:IdentifiedObject.mRID>a38fb3f7-5dc0-2570-b243-0902a5570e9b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_07d4dc59-e23e-f6cd-17d1-c999c8216e45" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d4f40ff3-3940-3909-f1a8-f051f6b35920">
    <cim:IdentifiedObject.mRID>d4f40ff3-3940-3909-f1a8-f051f6b35920</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7cd7481b-68b3-9aba-cf65-32382a59cf7b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6af2c233-9e4f-cade-de82-4a69a84229cd">
    <cim:IdentifiedObject.mRID>6af2c233-9e4f-cade-de82-4a69a84229cd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_32fff83d-12a2-b17f-aff1-5d38a6e26594" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3429ebe4-fdad-13ee-d849-7b3756896887">
    <cim:IdentifiedObject.mRID>3429ebe4-fdad-13ee-d849-7b3756896887</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d6bab0fd-1959-94f9-0ff8-1f4713b83291" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_866938f8-c7db-86d3-1d04-23df93066fac">
    <cim:IdentifiedObject.mRID>866938f8-c7db-86d3-1d04-23df93066fac</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b70328e8-739d-8e4d-1810-6448bc427e5b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fda634a0-6ad0-f9fd-8c06-f02f7e262451">
    <cim:IdentifiedObject.mRID>fda634a0-6ad0-f9fd-8c06-f02f7e262451</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_53d078c1-00c8-6dc1-8f37-fc4f4b5c5f4c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_33a7aae7-6366-58db-ca9c-53f955f07ae4">
    <cim:IdentifiedObject.mRID>33a7aae7-6366-58db-ca9c-53f955f07ae4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cae8f884-a02c-cf19-f5cc-fe671d185221" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_eaf69827-6e8d-adbb-8d8d-968a276d11e8">
    <cim:IdentifiedObject.mRID>eaf69827-6e8d-adbb-8d8d-968a276d11e8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f1d975d4-8b4e-9668-447b-af98f3c5b587" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_78b1ff91-b911-9fa1-aef2-86e15a3235bb">
    <cim:IdentifiedObject.mRID>78b1ff91-b911-9fa1-aef2-86e15a3235bb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_154dfd4f-6c72-74fd-b820-dc4cd0858cc9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a259f2ab-341a-aee7-2b95-2a79345ca96a">
    <cim:IdentifiedObject.mRID>a259f2ab-341a-aee7-2b95-2a79345ca96a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ad558ecd-57dd-63b2-17b9-967688645e01" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7d889454-1ac5-35e6-279f-48e8b52c8134">
    <cim:IdentifiedObject.mRID>7d889454-1ac5-35e6-279f-48e8b52c8134</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_daeb1165-638d-9056-0052-37ccef117f6b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_80bb08e8-4d56-ab03-bfdf-f28f45c884eb">
    <cim:IdentifiedObject.mRID>80bb08e8-4d56-ab03-bfdf-f28f45c884eb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7b43b4e8-d924-fe06-f1d6-c57de3478d1d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_da242e67-6d47-fd37-80c4-3fd634faba6f">
    <cim:IdentifiedObject.mRID>da242e67-6d47-fd37-80c4-3fd634faba6f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_34da3cfd-1ffb-b176-d3fb-c9817e6b903a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5cadfa2d-4c37-fce4-e09e-b26739c624d6">
    <cim:IdentifiedObject.mRID>5cadfa2d-4c37-fce4-e09e-b26739c624d6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a05f76ce-29df-2a5a-3ca3-dcf7773f260e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c9bcbf36-cb55-22f2-febd-92dc0b19ee80">
    <cim:IdentifiedObject.mRID>c9bcbf36-cb55-22f2-febd-92dc0b19ee80</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5b64dc9e-e700-8c04-b81b-a1dd8cff6482" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f726b8c1-430d-4031-dcc1-e367f3412b51">
    <cim:IdentifiedObject.mRID>f726b8c1-430d-4031-dcc1-e367f3412b51</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_15692542-7d55-5539-8c7e-28a015eb3f0a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1b4629ca-fcf4-586c-bd9a-02740f422fd8">
    <cim:IdentifiedObject.mRID>1b4629ca-fcf4-586c-bd9a-02740f422fd8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_82ddd8b5-da3e-cc19-acd4-5d1e6499808e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_22289319-a8d4-3145-424b-26e487dd901c">
    <cim:IdentifiedObject.mRID>22289319-a8d4-3145-424b-26e487dd901c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_359ce534-9fa7-1d62-96cf-3656f1f899d7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_50ee28aa-685a-186a-d120-d7b54738d4b0">
    <cim:IdentifiedObject.mRID>50ee28aa-685a-186a-d120-d7b54738d4b0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cefcade8-6c41-5324-d661-444189a7d37b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_574cdaa1-1773-263b-6864-52670f577519">
    <cim:IdentifiedObject.mRID>574cdaa1-1773-263b-6864-52670f577519</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c2db1b9e-4b18-40a9-31c7-12ddd7b2b409" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d962152b-a753-2094-61f0-11d36c0543b5">
    <cim:IdentifiedObject.mRID>d962152b-a753-2094-61f0-11d36c0543b5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e9932e65-7eea-1c17-9925-308f92cc0dd3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ab59a079-cc88-0377-549b-17d5949c7ac8">
    <cim:IdentifiedObject.mRID>ab59a079-cc88-0377-549b-17d5949c7ac8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7bb430e8-7c39-b46a-0f6a-3b34e3413aa1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_abb0901a-9c07-56cd-dfe5-f45bb932699c">
    <cim:IdentifiedObject.mRID>abb0901a-9c07-56cd-dfe5-f45bb932699c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_db9c6ef0-ee12-c4bf-b7c9-b083a18eee43" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_16e2a44f-8b56-a29d-ea78-e43fb1b83b6e">
    <cim:IdentifiedObject.mRID>16e2a44f-8b56-a29d-ea78-e43fb1b83b6e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f1e99805-1d2f-1250-fe4b-0e6878ed2eef" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_23ed57f0-83af-65b5-3162-dbf4de9d1a54">
    <cim:IdentifiedObject.mRID>23ed57f0-83af-65b5-3162-dbf4de9d1a54</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d2f8d080-396b-b65d-c12e-d2f0ac193dd6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0953ffcc-4575-b700-35fc-7911815c8e65">
    <cim:IdentifiedObject.mRID>0953ffcc-4575-b700-35fc-7911815c8e65</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4fcac91f-6e42-8689-919a-6419be3daedb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_62f86d4a-4ef6-48ff-8d72-915c306ff8a1">
    <cim:IdentifiedObject.mRID>62f86d4a-4ef6-48ff-8d72-915c306ff8a1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_471be52f-1916-0679-eed6-f4fd473e8f60" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e69134d8-b8de-7161-6a5e-46fdfea2273d">
    <cim:IdentifiedObject.mRID>e69134d8-b8de-7161-6a5e-46fdfea2273d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_901c8673-38ec-cdbb-d059-abfdca8cc5bc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bf9881ba-5e0d-586b-0cda-63d014ddc721">
    <cim:IdentifiedObject.mRID>bf9881ba-5e0d-586b-0cda-63d014ddc721</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_48bce4b3-4666-ee11-a87d-f275d387109f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7f419c16-92cb-bac6-f432-8c188fb231b3">
    <cim:IdentifiedObject.mRID>7f419c16-92cb-bac6-f432-8c188fb231b3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c2855cc8-b9ab-1583-b252-a7eb62598285" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1618fa79-4778-f001-abed-056f6ee3dcfd">
    <cim:IdentifiedObject.mRID>1618fa79-4778-f001-abed-056f6ee3dcfd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_97c54af5-4a09-9b09-fe13-907566d5266d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cef7813e-425e-8aff-63c1-0c82c1a4dfd5">
    <cim:IdentifiedObject.mRID>cef7813e-425e-8aff-63c1-0c82c1a4dfd5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dd04063b-4de2-5a2c-1a49-4e28e89468d8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e2ca0263-13f3-d4d6-5468-e785efb84760">
    <cim:IdentifiedObject.mRID>e2ca0263-13f3-d4d6-5468-e785efb84760</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4923ffba-6fc2-630e-7be1-b26618dbd6a4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a8b9dac4-5804-8c27-1960-170c73a7f8b2">
    <cim:IdentifiedObject.mRID>a8b9dac4-5804-8c27-1960-170c73a7f8b2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_46117838-26ab-6031-33e5-5bd961ed0d84" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cd12e4d2-c94f-4507-0ac8-1e8e0b033cd3">
    <cim:IdentifiedObject.mRID>cd12e4d2-c94f-4507-0ac8-1e8e0b033cd3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6a63e6f5-3f5d-53ac-71d8-5d08ecc3b8d7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1d7857a8-01ac-e7e1-2733-8108d0fb56a9">
    <cim:IdentifiedObject.mRID>1d7857a8-01ac-e7e1-2733-8108d0fb56a9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f00658a3-8963-cdb6-8211-f8b56a3a24af" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7b737afc-8cfd-2553-3770-2575d9b01330">
    <cim:IdentifiedObject.mRID>7b737afc-8cfd-2553-3770-2575d9b01330</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f6413e5e-1772-7410-d4d3-ca39bb12202b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6066a02e-8dc9-ed26-622e-5067c60b0173">
    <cim:IdentifiedObject.mRID>6066a02e-8dc9-ed26-622e-5067c60b0173</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1e01e6d1-2175-1cc4-2700-0b4abbe6d882" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b7e36084-a829-bd98-12ad-64ebee282800">
    <cim:IdentifiedObject.mRID>b7e36084-a829-bd98-12ad-64ebee282800</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c000e137-4e5f-1ca0-0d3f-f1387cec7aba" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_68cc369e-8c6d-7900-4a64-c3843fbecdbe">
    <cim:IdentifiedObject.mRID>68cc369e-8c6d-7900-4a64-c3843fbecdbe</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3f80b47c-24b1-8dd5-ae85-0b44592d5d75" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ff0bc5eb-478f-19e7-6bc1-239a0a73886a">
    <cim:IdentifiedObject.mRID>ff0bc5eb-478f-19e7-6bc1-239a0a73886a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_11ae73c8-aa45-91a0-5bce-63e4aee539a6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b34a7719-7a60-c49f-3676-60986542e7f8">
    <cim:IdentifiedObject.mRID>b34a7719-7a60-c49f-3676-60986542e7f8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f7061fed-9b29-6a69-6664-81aa342fe463" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_44f3692b-7e44-4200-370a-32b19bbce776">
    <cim:IdentifiedObject.mRID>44f3692b-7e44-4200-370a-32b19bbce776</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_93808795-55e1-8e6a-c7bb-b65994e6ee21" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7f2a26b3-4cbd-bc33-a48c-e91f371f8298">
    <cim:IdentifiedObject.mRID>7f2a26b3-4cbd-bc33-a48c-e91f371f8298</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8ec04ce2-4e1a-ff19-29a3-4b3915e8bca7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ed914def-5eb7-9945-5a4e-ffc6a3f9b858">
    <cim:IdentifiedObject.mRID>ed914def-5eb7-9945-5a4e-ffc6a3f9b858</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5f3347fe-9fb0-5f66-8a8c-92b1e0371b5e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a764770e-924d-f0e6-fccb-57fb8cca15d2">
    <cim:IdentifiedObject.mRID>a764770e-924d-f0e6-fccb-57fb8cca15d2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_08535f70-36d3-431d-8162-b6d2a2741f4b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0bb72de6-7717-a102-d6e9-04e28cb6e79e">
    <cim:IdentifiedObject.mRID>0bb72de6-7717-a102-d6e9-04e28cb6e79e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_52d0c256-d836-297f-5686-6006c8e230be" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e62084f2-21b8-3248-b124-e20b04ab6bf1">
    <cim:IdentifiedObject.mRID>e62084f2-21b8-3248-b124-e20b04ab6bf1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_97a8dd91-7c7e-0a5a-bc20-3980ebd71e46" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_48e3f031-75ae-4a02-12b7-d7a77e8fce7e">
    <cim:IdentifiedObject.mRID>48e3f031-75ae-4a02-12b7-d7a77e8fce7e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_27cfe95e-2a37-7a27-f21a-ff6b409ad512" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_30ed4b85-1ad9-89bb-62c0-6dd4616bcec1">
    <cim:IdentifiedObject.mRID>30ed4b85-1ad9-89bb-62c0-6dd4616bcec1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_209f4710-82eb-0650-886a-c13a49bf6dbb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1caaf1fe-d291-0166-107f-19877fd9489c">
    <cim:IdentifiedObject.mRID>1caaf1fe-d291-0166-107f-19877fd9489c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cd6585f2-d79e-a76d-9ec4-1dcc5469d12a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_567e2544-af1b-7b42-8667-4f1dbbd2a0e6">
    <cim:IdentifiedObject.mRID>567e2544-af1b-7b42-8667-4f1dbbd2a0e6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5752aa66-1c8b-a187-ea27-5601cc570827" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e3cfe410-f0ed-56ac-8e62-a1aa6f217815">
    <cim:IdentifiedObject.mRID>e3cfe410-f0ed-56ac-8e62-a1aa6f217815</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_460d6392-c0a6-fac4-5ac0-1f623e2562ae" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f2bcfef6-3098-42b4-a040-d40ef72e7b7d">
    <cim:IdentifiedObject.mRID>f2bcfef6-3098-42b4-a040-d40ef72e7b7d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_955e23ee-4602-6132-de9b-fe596905432e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3ebf9a25-daca-8b45-6956-b75299d39750">
    <cim:IdentifiedObject.mRID>3ebf9a25-daca-8b45-6956-b75299d39750</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9ff8b7ef-593f-5019-4fbe-97678a33ba67" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e1d0f866-a281-38b4-44e8-a41a80ed707a">
    <cim:IdentifiedObject.mRID>e1d0f866-a281-38b4-44e8-a41a80ed707a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0d658d19-68c5-29a8-518a-e00264f13bca" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_376ca0af-5de6-2a18-f244-9f8f0c2672a6">
    <cim:IdentifiedObject.mRID>376ca0af-5de6-2a18-f244-9f8f0c2672a6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2c3b8f65-b75e-7880-4e2f-d72b24692458" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_db7ed0d7-4bf1-b69c-7285-2e121a72ac6e">
    <cim:IdentifiedObject.mRID>db7ed0d7-4bf1-b69c-7285-2e121a72ac6e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_81314206-4b9f-b11a-db8a-5a499f8d0cc5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b29110b3-a77f-c4dd-5876-9622aeccaac2">
    <cim:IdentifiedObject.mRID>b29110b3-a77f-c4dd-5876-9622aeccaac2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_17203283-608f-5094-a2d0-95e1bf0c492a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6ba7ea85-eaf7-45b7-cff9-3ed5ef292247">
    <cim:IdentifiedObject.mRID>6ba7ea85-eaf7-45b7-cff9-3ed5ef292247</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7afc3b8f-54eb-4385-ca47-9e758056a82d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c9cf8da6-f76b-0313-b532-7934f4e7fff1">
    <cim:IdentifiedObject.mRID>c9cf8da6-f76b-0313-b532-7934f4e7fff1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_499bd993-be2c-d81b-4e6d-82a90652b747" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bc64d3fe-429f-a41c-1beb-6f783d78b1c1">
    <cim:IdentifiedObject.mRID>bc64d3fe-429f-a41c-1beb-6f783d78b1c1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_62543e41-28d2-399d-c021-5c1cb9f3ea4b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_33608b67-dbe1-d404-390e-3a50526e8d58">
    <cim:IdentifiedObject.mRID>33608b67-dbe1-d404-390e-3a50526e8d58</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ff8a5d96-810e-acaa-0579-7149ce6e2b87" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9f6b6ce0-5bdc-f713-45e9-0c2b6397a81d">
    <cim:IdentifiedObject.mRID>9f6b6ce0-5bdc-f713-45e9-0c2b6397a81d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1cf1a928-2147-cb3b-3573-3c79186076cb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_30eb9d6b-2bec-06e2-32f7-92582690acab">
    <cim:IdentifiedObject.mRID>30eb9d6b-2bec-06e2-32f7-92582690acab</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3604537f-b02c-b319-94ba-c291adb7b85d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d2b41b39-1250-66fc-2dce-75c286ec89b5">
    <cim:IdentifiedObject.mRID>d2b41b39-1250-66fc-2dce-75c286ec89b5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b29d4568-4c42-50b6-f492-31dd756bb027" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1bd22d3d-9a50-a24c-3f31-d243800ec1a7">
    <cim:IdentifiedObject.mRID>1bd22d3d-9a50-a24c-3f31-d243800ec1a7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e85e0b9b-ad7e-b538-ae90-390a87fde6ab" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1984df74-dbad-0844-d731-c4a80baa2424">
    <cim:IdentifiedObject.mRID>1984df74-dbad-0844-d731-c4a80baa2424</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b638f890-cb38-c32f-2734-76143d7f7c86" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ac265d6a-f03b-94ed-780f-702f9fb47fcb">
    <cim:IdentifiedObject.mRID>ac265d6a-f03b-94ed-780f-702f9fb47fcb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bb075105-2150-5710-d8e1-f18be3371c79" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cf7cbc41-f5db-e821-802c-b9b7c7005b93">
    <cim:IdentifiedObject.mRID>cf7cbc41-f5db-e821-802c-b9b7c7005b93</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_92c7afbe-cea8-abf0-3033-95deb5483e7f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_dbf80908-69ec-a922-4e77-761fbf9d02db">
    <cim:IdentifiedObject.mRID>dbf80908-69ec-a922-4e77-761fbf9d02db</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9def0911-0609-bc37-08a3-0a7decc3d7fc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3a649dd4-4b9a-813d-5707-bbef1d30f57b">
    <cim:IdentifiedObject.mRID>3a649dd4-4b9a-813d-5707-bbef1d30f57b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3a8600dc-f4c3-2fd0-06f7-06c6b82e0beb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6f612458-2ebc-9270-dfdf-cc191383a109">
    <cim:IdentifiedObject.mRID>6f612458-2ebc-9270-dfdf-cc191383a109</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3062f4d2-a2f8-eef3-82e3-8dba9131155b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4a014f18-e60f-4dc5-f952-167e8e77f002">
    <cim:IdentifiedObject.mRID>4a014f18-e60f-4dc5-f952-167e8e77f002</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d6696fa5-c0e4-4b8f-821f-3b9de18decec" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_08fec8f2-94f2-6a70-25ba-f67124ad824f">
    <cim:IdentifiedObject.mRID>08fec8f2-94f2-6a70-25ba-f67124ad824f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_90302d53-dae5-6105-aa32-a91a0a5471fd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_000101c0-d42a-cc98-5783-c4b2b261285a">
    <cim:IdentifiedObject.mRID>000101c0-d42a-cc98-5783-c4b2b261285a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_da6c92fb-b8a4-7c8b-8bd7-2121c8432a90" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d10b5f91-31c4-ccff-7947-b9aa285045e4">
    <cim:IdentifiedObject.mRID>d10b5f91-31c4-ccff-7947-b9aa285045e4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e6808f6c-bd2d-7986-86bd-c1276359f566" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_963f7c30-3460-3c56-9d9c-e02372749482">
    <cim:IdentifiedObject.mRID>963f7c30-3460-3c56-9d9c-e02372749482</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_497a6ef2-70e6-46f6-448f-33a8bc387085" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_82d2ffa4-f976-353d-c60d-8040f4c17814">
    <cim:IdentifiedObject.mRID>82d2ffa4-f976-353d-c60d-8040f4c17814</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4576a582-74fc-df10-ebb4-a2904c8dd4a2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ec32eb35-c98d-c96c-8f54-c86385cdd2b4">
    <cim:IdentifiedObject.mRID>ec32eb35-c98d-c96c-8f54-c86385cdd2b4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_38cc94b2-c505-453f-4f35-2a807f5f0d78" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0a709112-56ad-3ee5-c86a-98201f372cf1">
    <cim:IdentifiedObject.mRID>0a709112-56ad-3ee5-c86a-98201f372cf1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_af74a8e3-3bb7-633c-f9ae-d7b127c550d9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c7166e5a-3c90-df27-ab4a-ead6a88767f1">
    <cim:IdentifiedObject.mRID>c7166e5a-3c90-df27-ab4a-ead6a88767f1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_90d37c6c-b570-cc84-146f-7ea9556c6a40" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_815df215-5d5d-724a-522a-1fd4a0a6d3a0">
    <cim:IdentifiedObject.mRID>815df215-5d5d-724a-522a-1fd4a0a6d3a0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bc411886-3ae4-b5fa-4ab6-902290370c3b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_df8db826-ddf3-c0fe-ffcd-f534f9c965d2">
    <cim:IdentifiedObject.mRID>df8db826-ddf3-c0fe-ffcd-f534f9c965d2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ec928f1f-8b1d-769f-8cc6-7d63f374a5c8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cc4ad83b-993d-3476-a122-4651facb4000">
    <cim:IdentifiedObject.mRID>cc4ad83b-993d-3476-a122-4651facb4000</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_aab95592-f7a1-8d14-3e2b-aa3935f4affe" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9551ce13-aefb-48d8-9ae3-c1b5a76d4ddf">
    <cim:IdentifiedObject.mRID>9551ce13-aefb-48d8-9ae3-c1b5a76d4ddf</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_aeb54df3-a8f2-08c0-836b-a9c4ed857b77" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_053d2905-c2d2-ea66-f603-1bf6a97a28ce">
    <cim:IdentifiedObject.mRID>053d2905-c2d2-ea66-f603-1bf6a97a28ce</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ee3709aa-2332-0585-885d-dc36ba9a68a3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_825e58f7-7ae3-fb73-3949-fe7c39746061">
    <cim:IdentifiedObject.mRID>825e58f7-7ae3-fb73-3949-fe7c39746061</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_df285533-484a-bf02-0643-15c2818f44e6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_17083ca9-d275-df07-84b2-896d6de9f131">
    <cim:IdentifiedObject.mRID>17083ca9-d275-df07-84b2-896d6de9f131</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_06e80498-0174-9934-37e6-12c156ee7660" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a70d74f4-0516-0140-503e-8d76e5174380">
    <cim:IdentifiedObject.mRID>a70d74f4-0516-0140-503e-8d76e5174380</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b43ec697-8e39-00ea-d8e5-5f5fc4b59020" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_367ea474-a8ba-b992-60b9-86aa86ff4404">
    <cim:IdentifiedObject.mRID>367ea474-a8ba-b992-60b9-86aa86ff4404</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5ced99d6-fb6f-118c-0635-a7487d870a01" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1e924daa-4214-021b-b1f7-6551c958125e">
    <cim:IdentifiedObject.mRID>1e924daa-4214-021b-b1f7-6551c958125e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0abb1f77-55e4-530e-910e-d7ab864126fc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a0805ae8-a796-f8a0-ded4-ec63639e26d0">
    <cim:IdentifiedObject.mRID>a0805ae8-a796-f8a0-ded4-ec63639e26d0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_716e77d7-d8db-1409-fc91-adabe048a245" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9d3b913c-e6c3-b711-cf5a-2099121c7020">
    <cim:IdentifiedObject.mRID>9d3b913c-e6c3-b711-cf5a-2099121c7020</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9295bfeb-125d-1a3e-d378-7533c4e1d753" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_04ac7d64-130d-c36f-3a74-e8556ec8a1c8">
    <cim:IdentifiedObject.mRID>04ac7d64-130d-c36f-3a74-e8556ec8a1c8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b1e844e9-8b9a-352e-2e97-f3b52ca55b11" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8abc8c97-6ceb-d81f-1f21-eaa040741d17">
    <cim:IdentifiedObject.mRID>8abc8c97-6ceb-d81f-1f21-eaa040741d17</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ec037280-95e2-efcf-67e7-ecc761803491" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8e130c21-4c30-012f-170d-83f64bf25242">
    <cim:IdentifiedObject.mRID>8e130c21-4c30-012f-170d-83f64bf25242</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0d50fbdc-2d35-6ab4-ee77-19d1bf22ca29" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_352bdcd8-9c8e-0922-136c-7537898f5a53">
    <cim:IdentifiedObject.mRID>352bdcd8-9c8e-0922-136c-7537898f5a53</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7fe79669-8c54-62b7-f377-ec68708670c3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0fd4d34a-02ba-2c61-55da-87302a263766">
    <cim:IdentifiedObject.mRID>0fd4d34a-02ba-2c61-55da-87302a263766</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_af585863-90e1-9f7c-5ca2-5016d0ba34b0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2ca6677c-24a5-f1e2-05f0-96c99c42cf97">
    <cim:IdentifiedObject.mRID>2ca6677c-24a5-f1e2-05f0-96c99c42cf97</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f4bcddaf-5942-b415-4068-01a0f5245b2a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0f9c5488-a7ec-c873-016b-33f50bb57527">
    <cim:IdentifiedObject.mRID>0f9c5488-a7ec-c873-016b-33f50bb57527</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_875e9df1-9e88-f1da-c784-82b6671b966c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3b1a6594-0930-69ea-8eae-48d1fb651e3a">
    <cim:IdentifiedObject.mRID>3b1a6594-0930-69ea-8eae-48d1fb651e3a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4593c0e9-5ed1-c469-06da-05dbb405dbe3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_58805f8d-bdd5-dc63-a670-ff8870ade0c6">
    <cim:IdentifiedObject.mRID>58805f8d-bdd5-dc63-a670-ff8870ade0c6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a9f0c2bc-31a0-d549-9a51-b9bf5954d0ea" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_876bc2dd-52fc-67c3-f58f-05f9f8a7c27f">
    <cim:IdentifiedObject.mRID>876bc2dd-52fc-67c3-f58f-05f9f8a7c27f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_556beea8-502a-7400-9be0-78b8004aea11" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4ed40cc0-44c0-83d9-614e-705b2bd2b445">
    <cim:IdentifiedObject.mRID>4ed40cc0-44c0-83d9-614e-705b2bd2b445</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0018d049-6e36-61ca-34d7-96b92fa024bc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_95a5a9df-ea01-bf32-eaff-3ae0a58a6f3e">
    <cim:IdentifiedObject.mRID>95a5a9df-ea01-bf32-eaff-3ae0a58a6f3e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4a48d83c-2b51-4682-1194-e3a7f49f7159" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e6880aa9-06c6-9c23-7426-b77867f4d5b9">
    <cim:IdentifiedObject.mRID>e6880aa9-06c6-9c23-7426-b77867f4d5b9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_22beb841-ebc3-b65a-22cf-2072791c22a2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3c62d531-97ac-3a29-123f-6a557c1d9043">
    <cim:IdentifiedObject.mRID>3c62d531-97ac-3a29-123f-6a557c1d9043</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d9e22bbe-127d-4454-bf31-ad2325fc7d0c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_eaca61df-8061-6f42-b755-938d5bf894e4">
    <cim:IdentifiedObject.mRID>eaca61df-8061-6f42-b755-938d5bf894e4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ba48bd01-cecd-8b43-e17c-a06675ea4e09" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f5f75617-2a68-e055-90d4-84fe3a00da82">
    <cim:IdentifiedObject.mRID>f5f75617-2a68-e055-90d4-84fe3a00da82</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fe70a379-6ad3-fdf3-c183-5cc4758e3b0f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_08980d4e-ad80-b938-69c4-0ba1667b787b">
    <cim:IdentifiedObject.mRID>08980d4e-ad80-b938-69c4-0ba1667b787b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_15d78c8e-9c08-bdbb-9da8-e9c6dbfaceb0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9a54e239-adec-4afa-d6d1-9f34b9d99079">
    <cim:IdentifiedObject.mRID>9a54e239-adec-4afa-d6d1-9f34b9d99079</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f83d4c69-2af0-ba66-f16f-829dbebff9ab" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6bf96cc8-c1e6-7aa6-7b28-30983924d551">
    <cim:IdentifiedObject.mRID>6bf96cc8-c1e6-7aa6-7b28-30983924d551</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_72e372f5-1419-dfbc-7b0f-b8cbbf64e6fe" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_754bdb65-d31f-d5f3-5421-e56ac021ba27">
    <cim:IdentifiedObject.mRID>754bdb65-d31f-d5f3-5421-e56ac021ba27</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b0ff7484-b285-4295-cb69-566a1d00f571" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_487742ed-32d3-d92b-bb95-37b99095234e">
    <cim:IdentifiedObject.mRID>487742ed-32d3-d92b-bb95-37b99095234e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_eb37d820-76c0-c084-21bf-fc38dbbc9db6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2c3a4bdd-06ae-3e8d-359c-2b485dc329d1">
    <cim:IdentifiedObject.mRID>2c3a4bdd-06ae-3e8d-359c-2b485dc329d1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e35e2c42-4cf0-b82a-f45f-ac07904619ec" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d6dc234c-0981-80cd-2781-38e160a4e33c">
    <cim:IdentifiedObject.mRID>d6dc234c-0981-80cd-2781-38e160a4e33c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0b53fb77-0ae0-5612-3beb-da56541cd999" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_48cb193a-2a1c-56ad-9063-c36fe22f444a">
    <cim:IdentifiedObject.mRID>48cb193a-2a1c-56ad-9063-c36fe22f444a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_17d88481-275d-4420-f5ab-2962b8c16f26" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9acfb3fb-8269-6480-6987-3e05dac796e4">
    <cim:IdentifiedObject.mRID>9acfb3fb-8269-6480-6987-3e05dac796e4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0784a330-76c6-0405-ecd8-0339d2700cc8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8ebd8ac5-50a1-1e36-f6a3-4a23bb391b76">
    <cim:IdentifiedObject.mRID>8ebd8ac5-50a1-1e36-f6a3-4a23bb391b76</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_134fccf3-925d-a4db-e672-605f137fe9bb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bc096fc9-0c79-4c8a-c1a2-901ece2427b4">
    <cim:IdentifiedObject.mRID>bc096fc9-0c79-4c8a-c1a2-901ece2427b4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bbe4a548-0e76-f2f1-3f72-bcce483cf861" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_413801f0-a6aa-488d-a808-e39a44b9bf41">
    <cim:IdentifiedObject.mRID>413801f0-a6aa-488d-a808-e39a44b9bf41</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dc2af476-1c0e-dcba-2eb0-c61fc7e1b5dc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3a5a112f-937a-8cef-02ab-14196619cce3">
    <cim:IdentifiedObject.mRID>3a5a112f-937a-8cef-02ab-14196619cce3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5f3e53c0-2365-84f7-0f56-19c2ffb1e071" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_84364bd8-62ca-4c6b-2f83-e6d405965e30">
    <cim:IdentifiedObject.mRID>84364bd8-62ca-4c6b-2f83-e6d405965e30</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c04c5998-ad47-a6e9-1400-e7ba52402a33" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_105529a1-b7d0-1918-76af-d09f2cf5a10d">
    <cim:IdentifiedObject.mRID>105529a1-b7d0-1918-76af-d09f2cf5a10d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b3f4764a-a307-6ca7-14da-ba3097aa4e11" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c9fb197a-0f07-1999-f0a1-8f9d05887f51">
    <cim:IdentifiedObject.mRID>c9fb197a-0f07-1999-f0a1-8f9d05887f51</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b29ea461-3a7b-9404-67d1-6e507dfff3ff" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7012c1e8-dd2b-b13e-ba3c-1d4e9c63ea91">
    <cim:IdentifiedObject.mRID>7012c1e8-dd2b-b13e-ba3c-1d4e9c63ea91</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d4678edc-6a01-212f-c481-bcf4a2b1df7e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e7742231-aa8a-5a0e-e957-41e04b3a29aa">
    <cim:IdentifiedObject.mRID>e7742231-aa8a-5a0e-e957-41e04b3a29aa</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fad44aae-5585-be57-7595-c19bbfe3d9c4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_62743ab2-a132-ce77-ed3b-9596a497b74f">
    <cim:IdentifiedObject.mRID>62743ab2-a132-ce77-ed3b-9596a497b74f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2a2cab8e-57b5-e360-9474-3f346f8dcbd7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f9cafa2f-c605-4530-8df7-a47a44c8091d">
    <cim:IdentifiedObject.mRID>f9cafa2f-c605-4530-8df7-a47a44c8091d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a2f9cbba-66b2-7ae4-ab8d-cafd71c3a228" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_606b2fd1-e1b9-2d58-5558-5a4e5f7868dc">
    <cim:IdentifiedObject.mRID>606b2fd1-e1b9-2d58-5558-5a4e5f7868dc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_43d2a743-94f8-445b-1aaa-d1f35fc76f42" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e1461395-b1f1-8d16-0072-9c9b175cbd87">
    <cim:IdentifiedObject.mRID>e1461395-b1f1-8d16-0072-9c9b175cbd87</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_281537ff-33f2-1283-5416-458e5be50ed8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bba91c4a-d05e-f9c9-7cc6-51848197936d">
    <cim:IdentifiedObject.mRID>bba91c4a-d05e-f9c9-7cc6-51848197936d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ac2c0aac-ed52-21b2-a7af-ec99a6fe87a8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2abf5f11-679c-7d80-852d-7d0e01778ee5">
    <cim:IdentifiedObject.mRID>2abf5f11-679c-7d80-852d-7d0e01778ee5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0f79f374-deac-5455-69c0-e744166401a0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3148b5b7-d263-cd46-7ae3-37cd861b641a">
    <cim:IdentifiedObject.mRID>3148b5b7-d263-cd46-7ae3-37cd861b641a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b7db8f3b-b62f-1d1a-bdbf-97bc1aba9a42" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6fae3805-95af-1679-fcc1-45dbd95a64d5">
    <cim:IdentifiedObject.mRID>6fae3805-95af-1679-fcc1-45dbd95a64d5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_737d667b-0c26-1fb0-c03c-cee9c8e1b8b0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_02434768-bb54-6891-a48c-6edcf2e042e5">
    <cim:IdentifiedObject.mRID>02434768-bb54-6891-a48c-6edcf2e042e5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7b3e20eb-8b33-cd19-d12b-4ecedc1873ac" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b8f16452-8729-6a02-2021-de2b22643a49">
    <cim:IdentifiedObject.mRID>b8f16452-8729-6a02-2021-de2b22643a49</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_35b13f8f-46ce-0f99-4bde-73719b7c3d97" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2ba8ce98-1198-f92a-b3a7-802ee4cf32a6">
    <cim:IdentifiedObject.mRID>2ba8ce98-1198-f92a-b3a7-802ee4cf32a6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ac1840ac-fae1-5d06-7337-77729dd9f795" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c7a6af15-3471-0685-46a5-ffd4ab3e5ace">
    <cim:IdentifiedObject.mRID>c7a6af15-3471-0685-46a5-ffd4ab3e5ace</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3bb8a462-cd8e-c799-463e-d17ff10393e1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5c403163-0cbb-2af9-fe7b-489635bc1e22">
    <cim:IdentifiedObject.mRID>5c403163-0cbb-2af9-fe7b-489635bc1e22</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4104aadc-513c-67ba-2e17-5dc8f948b3a0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2d7d5dc0-e4ca-d378-58a3-3e8b7b57f2dd">
    <cim:IdentifiedObject.mRID>2d7d5dc0-e4ca-d378-58a3-3e8b7b57f2dd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0c68f2b1-76c5-b427-0a15-be336712bcc7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9a170d44-c871-ab32-8739-14abbded1869">
    <cim:IdentifiedObject.mRID>9a170d44-c871-ab32-8739-14abbded1869</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4fcc4b38-687d-82f0-a5c9-ce67db634164" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_76ed07e9-89f5-2e40-c9ae-dc9eb812d2cf">
    <cim:IdentifiedObject.mRID>76ed07e9-89f5-2e40-c9ae-dc9eb812d2cf</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_00136cc4-0e0d-d8b3-78dd-2b271cbfd2aa" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8227c5bb-5cd3-0046-2202-498c299b5e67">
    <cim:IdentifiedObject.mRID>8227c5bb-5cd3-0046-2202-498c299b5e67</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fdd7b68e-b835-0186-d385-040cb2334fd6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1864d816-bed1-ff8e-0924-a11e0ea8fd43">
    <cim:IdentifiedObject.mRID>1864d816-bed1-ff8e-0924-a11e0ea8fd43</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7b4b002b-f3fd-ce05-e0a4-304532e23a83" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_14feb59b-ddc1-8891-cc24-014f96ecac0a">
    <cim:IdentifiedObject.mRID>14feb59b-ddc1-8891-cc24-014f96ecac0a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f182ceb8-1d52-3955-a4fa-03a65f270fb2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0d3c07e8-9fd9-b1e4-2e4c-2a4e538645be">
    <cim:IdentifiedObject.mRID>0d3c07e8-9fd9-b1e4-2e4c-2a4e538645be</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4fdb445b-543c-9a82-c185-3399f8bc6571" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_51db6d18-8a32-6147-b9d2-5f11e55ba5ed">
    <cim:IdentifiedObject.mRID>51db6d18-8a32-6147-b9d2-5f11e55ba5ed</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_02086a33-2c7c-335b-2ec0-6ceb47195be5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_45a155f8-d22c-dabc-b4bf-8fe727ade5af">
    <cim:IdentifiedObject.mRID>45a155f8-d22c-dabc-b4bf-8fe727ade5af</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3310e779-f692-3d14-9a07-5b5f30ebd4b0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0f0798b2-c50a-16e5-cc64-562b6a7adc7a">
    <cim:IdentifiedObject.mRID>0f0798b2-c50a-16e5-cc64-562b6a7adc7a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_912c51e4-1f54-bafb-9693-036eae1d0fca" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7bced525-da30-7b80-a02b-270f66dc542b">
    <cim:IdentifiedObject.mRID>7bced525-da30-7b80-a02b-270f66dc542b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9c91db25-9893-1529-af34-65deb8f51220" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0db07cbb-5def-db53-5220-dbf2c8f5180d">
    <cim:IdentifiedObject.mRID>0db07cbb-5def-db53-5220-dbf2c8f5180d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7090f821-c3e6-650c-05e3-5428893bc71c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_697c7936-8b1e-fd5e-2b85-ac36a3300140">
    <cim:IdentifiedObject.mRID>697c7936-8b1e-fd5e-2b85-ac36a3300140</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dee7efd3-4963-c5eb-00fc-77ed221b9379" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ecd32e11-5e81-34bd-4202-dd282acc9d10">
    <cim:IdentifiedObject.mRID>ecd32e11-5e81-34bd-4202-dd282acc9d10</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_51ac1178-38b8-11f9-5654-ace37f626a6b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_dbd14538-5bd3-7d7a-0b49-b834d131773b">
    <cim:IdentifiedObject.mRID>dbd14538-5bd3-7d7a-0b49-b834d131773b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b59cecc2-f7bc-62bc-dc7e-c6543e3ad4ac" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d063b753-ec8f-dbc2-5eb2-8c6b0209ae8d">
    <cim:IdentifiedObject.mRID>d063b753-ec8f-dbc2-5eb2-8c6b0209ae8d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6c842b05-bfd6-649d-460d-a94cda7b926e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_474bf216-e7fd-cfc7-783f-790e18cd4781">
    <cim:IdentifiedObject.mRID>474bf216-e7fd-cfc7-783f-790e18cd4781</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d1e9366c-e31a-7b17-9eb5-a2ed047a49a7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_534b967d-9d57-f8a0-a4ba-a73e7615e5ab">
    <cim:IdentifiedObject.mRID>534b967d-9d57-f8a0-a4ba-a73e7615e5ab</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_96ad8163-1066-8235-5562-a98a99e80baa" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b3e65f55-aabd-1ee2-4278-76da7586bbc4">
    <cim:IdentifiedObject.mRID>b3e65f55-aabd-1ee2-4278-76da7586bbc4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5a287556-0591-fae9-8101-edd6f4ea6ed9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_306dab74-a833-f01b-615d-7430acb6843f">
    <cim:IdentifiedObject.mRID>306dab74-a833-f01b-615d-7430acb6843f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_339594a7-37df-230b-bddc-fc5396a71afd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e584407b-17d1-4c8f-057a-4c544af2a587">
    <cim:IdentifiedObject.mRID>e584407b-17d1-4c8f-057a-4c544af2a587</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c4707536-3f65-942f-1f6a-c0a2bc85e995" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9192b2fe-cf37-538d-957e-12c9261a0fe2">
    <cim:IdentifiedObject.mRID>9192b2fe-cf37-538d-957e-12c9261a0fe2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bed1c297-cb70-6e48-718c-a90010bc9f00" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c0756ae4-e8bb-6256-a4d4-fefe5963517c">
    <cim:IdentifiedObject.mRID>c0756ae4-e8bb-6256-a4d4-fefe5963517c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_df0864da-e648-92fc-fe9f-3089e265f37e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a64816a9-2262-d543-47e8-599c2f221d75">
    <cim:IdentifiedObject.mRID>a64816a9-2262-d543-47e8-599c2f221d75</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e20060bd-79de-6b12-9a59-92c7140428c6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b43997a4-7d26-f5d7-730b-85c293a64aef">
    <cim:IdentifiedObject.mRID>b43997a4-7d26-f5d7-730b-85c293a64aef</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7d2cecb5-355c-c193-6c97-261e282f7ac4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_eedcc578-95eb-2d7f-a6cb-b16d3f211223">
    <cim:IdentifiedObject.mRID>eedcc578-95eb-2d7f-a6cb-b16d3f211223</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c610f703-766c-37a7-8d68-7e10e6eedc4e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_99a8009e-1e1b-44bc-1850-2d066b378eee">
    <cim:IdentifiedObject.mRID>99a8009e-1e1b-44bc-1850-2d066b378eee</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2767ec35-fea2-72fb-6ebb-274af2f5780c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9f04e312-ad5d-bac7-7aee-791ef255f9b9">
    <cim:IdentifiedObject.mRID>9f04e312-ad5d-bac7-7aee-791ef255f9b9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_26acac97-1b5a-66b5-cd9f-9f4993a26a87" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_70e82b6a-6169-a1e5-6619-2e5b82f4bb0e">
    <cim:IdentifiedObject.mRID>70e82b6a-6169-a1e5-6619-2e5b82f4bb0e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c62ea965-d291-f844-f821-75d5367f9b8f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3dd628fc-6b1c-9bdc-0b33-ed6baa061c49">
    <cim:IdentifiedObject.mRID>3dd628fc-6b1c-9bdc-0b33-ed6baa061c49</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a3f1e074-a19a-354b-4fd5-2c3548b11a90" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5971e80a-3629-25e3-4bb6-3044f728501c">
    <cim:IdentifiedObject.mRID>5971e80a-3629-25e3-4bb6-3044f728501c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e3fd17bf-2c94-e0d5-3d2b-56dee10a0bd8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f22eecf1-55b4-a9b0-6b30-d605cceee231">
    <cim:IdentifiedObject.mRID>f22eecf1-55b4-a9b0-6b30-d605cceee231</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8c9e8da0-c7dd-a778-2797-815ae56846fb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3752271d-0724-2e6a-60ff-01bf71596338">
    <cim:IdentifiedObject.mRID>3752271d-0724-2e6a-60ff-01bf71596338</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ebc8e4ad-ae6c-4a23-0053-dfaf7c4b6083" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_87394e5b-d22e-4dcf-3a0a-dbd8a022ec5c">
    <cim:IdentifiedObject.mRID>87394e5b-d22e-4dcf-3a0a-dbd8a022ec5c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_26d31200-ae16-ab80-9796-62c807179214" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1b6dfe16-0623-8ff8-ae21-a8a488d0077a">
    <cim:IdentifiedObject.mRID>1b6dfe16-0623-8ff8-ae21-a8a488d0077a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f8531c5d-187c-c0d0-57a3-b7c4e8a68557" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_47369ea4-0fd0-de46-27c3-b2c81b43e9f2">
    <cim:IdentifiedObject.mRID>47369ea4-0fd0-de46-27c3-b2c81b43e9f2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7386feed-9738-01e4-0191-33565c8e93f7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d559822b-4ff3-27ce-f83d-510148b3a04d">
    <cim:IdentifiedObject.mRID>d559822b-4ff3-27ce-f83d-510148b3a04d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ea4a8da2-1df2-0277-4f5a-a17c23244695" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_37c61816-490a-224f-c954-38c6e0a35909">
    <cim:IdentifiedObject.mRID>37c61816-490a-224f-c954-38c6e0a35909</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a6161548-ec08-c1a7-174c-2501bde3bfb0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2d2139a3-cc41-88ec-1831-1293ae6b66a7">
    <cim:IdentifiedObject.mRID>2d2139a3-cc41-88ec-1831-1293ae6b66a7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4e1a5c2a-99d6-e7ce-b025-e0b8d888515d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ccc74571-e92a-6525-235c-75b860c20350">
    <cim:IdentifiedObject.mRID>ccc74571-e92a-6525-235c-75b860c20350</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_41d0af88-3a8f-7f46-df0b-30d48b3223a1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5a5443b4-502a-b843-09dc-e5f37e50365b">
    <cim:IdentifiedObject.mRID>5a5443b4-502a-b843-09dc-e5f37e50365b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9cf5c46c-2e2c-62e5-87fd-7f9d672df873" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c9844240-dc3b-8f44-8746-cf4457fc727f">
    <cim:IdentifiedObject.mRID>c9844240-dc3b-8f44-8746-cf4457fc727f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d22c5fd2-23b0-fde9-7539-fb4f38c69910" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_51a395f7-25a7-9dad-24dc-046c6fddc2e7">
    <cim:IdentifiedObject.mRID>51a395f7-25a7-9dad-24dc-046c6fddc2e7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_384c4a0e-52f8-1094-ab11-47f19bd6727d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7535b7d3-760a-5b11-7117-ea498676637c">
    <cim:IdentifiedObject.mRID>7535b7d3-760a-5b11-7117-ea498676637c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_00e6b9e6-6310-ca27-b758-4fbcccd11b78" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f4946117-1905-1b2e-dbbd-c40fe0e7f399">
    <cim:IdentifiedObject.mRID>f4946117-1905-1b2e-dbbd-c40fe0e7f399</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_92a2c79c-87ff-de2e-76eb-8182b16f7431" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ce748d4f-1a7e-f338-5310-5640a032df64">
    <cim:IdentifiedObject.mRID>ce748d4f-1a7e-f338-5310-5640a032df64</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d007436d-8f46-f1b4-60af-e4da13311181" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4f35fb70-2027-c510-ee04-5ccc33e40766">
    <cim:IdentifiedObject.mRID>4f35fb70-2027-c510-ee04-5ccc33e40766</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7db5416b-63e3-f22a-9265-f4178285e4fd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0ce90f78-992d-001e-23f4-b6b6dac99391">
    <cim:IdentifiedObject.mRID>0ce90f78-992d-001e-23f4-b6b6dac99391</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f1b9940d-886b-5ab7-bac4-7285d77111ce" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e1f25c9e-549a-7578-621b-fb5a8b15f8c1">
    <cim:IdentifiedObject.mRID>e1f25c9e-549a-7578-621b-fb5a8b15f8c1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a670987d-ef54-777f-c30b-7810c1611326" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2deca8ed-4e13-ff2a-2c54-d14c3df787c3">
    <cim:IdentifiedObject.mRID>2deca8ed-4e13-ff2a-2c54-d14c3df787c3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_22a6cc0c-5990-2431-5990-a20774f4f0bf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c35cf591-cbcc-0d37-e731-383b44b816c8">
    <cim:IdentifiedObject.mRID>c35cf591-cbcc-0d37-e731-383b44b816c8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9b019e1e-b725-1750-7d24-b32f44d222eb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_654152ed-d736-425a-440e-a9e1227d4cfd">
    <cim:IdentifiedObject.mRID>654152ed-d736-425a-440e-a9e1227d4cfd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bd5ce5a5-d53b-f0d2-d5af-fcf8f40aa20e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7a171637-21c0-15af-ef03-4b96937591b5">
    <cim:IdentifiedObject.mRID>7a171637-21c0-15af-ef03-4b96937591b5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5f60c3f2-aa35-8116-8835-f602091a279f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_21b7fce5-13b7-ac19-c6da-efc8be7459c2">
    <cim:IdentifiedObject.mRID>21b7fce5-13b7-ac19-c6da-efc8be7459c2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bc53ce2f-d722-9251-245c-01b3bfe4ff90" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8e95bc90-324b-bdfe-874d-74bc7a591a34">
    <cim:IdentifiedObject.mRID>8e95bc90-324b-bdfe-874d-74bc7a591a34</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_750e0e83-cd58-070c-e7e4-380e60a89ce6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6b39e097-3043-f891-54a4-8212b4030b90">
    <cim:IdentifiedObject.mRID>6b39e097-3043-f891-54a4-8212b4030b90</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1329f311-e0b5-498f-8722-4d3b88171bf0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d86ec1e5-9f6e-13b0-df07-9fbb7a3aea02">
    <cim:IdentifiedObject.mRID>d86ec1e5-9f6e-13b0-df07-9fbb7a3aea02</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9e629319-8f62-5e85-7ce0-b1e3235fda8f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f8c30157-a595-f887-3f26-0a65628ebfa6">
    <cim:IdentifiedObject.mRID>f8c30157-a595-f887-3f26-0a65628ebfa6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6e2fdb27-0564-a718-e5d3-d5da14673c47" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_816c587a-b59c-53ea-1c4a-8293e77eae6a">
    <cim:IdentifiedObject.mRID>816c587a-b59c-53ea-1c4a-8293e77eae6a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e3d8abd8-5c54-8205-70e3-14c22d5fafe2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fc21c3ed-774c-6f6f-b520-e09be1a10747">
    <cim:IdentifiedObject.mRID>fc21c3ed-774c-6f6f-b520-e09be1a10747</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f6e37376-9d62-4e1b-9b37-f942ffb13e5e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_338e8226-6ac9-43ea-4905-398f0cc01710">
    <cim:IdentifiedObject.mRID>338e8226-6ac9-43ea-4905-398f0cc01710</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_64127b7e-ac04-7cd8-835d-15ce7834c746" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_af35476c-ab8d-fcc2-cd8b-650536cacfe7">
    <cim:IdentifiedObject.mRID>af35476c-ab8d-fcc2-cd8b-650536cacfe7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1db7ef41-e35f-6654-c4ea-b6926148b21b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9e27a4e0-7ece-0b49-4681-42feee713936">
    <cim:IdentifiedObject.mRID>9e27a4e0-7ece-0b49-4681-42feee713936</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fb864991-982b-76c9-b3c2-ecf0fdeac502" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e98c6961-0813-8943-5f6f-fd13f5e4879f">
    <cim:IdentifiedObject.mRID>e98c6961-0813-8943-5f6f-fd13f5e4879f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_70b4a264-8898-c813-13cc-2516b7cb5997" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2a2326fe-39af-be7c-f894-951b4b2d3741">
    <cim:IdentifiedObject.mRID>2a2326fe-39af-be7c-f894-951b4b2d3741</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0d60e8a5-620a-ccd3-bf94-9106c266bc25" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d252466d-1f76-5b11-df1b-40b546b4f03b">
    <cim:IdentifiedObject.mRID>d252466d-1f76-5b11-df1b-40b546b4f03b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6b0861cf-ef3b-b24d-31ee-21fff97f377a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b082934b-37c2-98f4-013b-cd6304fadcc4">
    <cim:IdentifiedObject.mRID>b082934b-37c2-98f4-013b-cd6304fadcc4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_14f9d124-acdc-41fc-6cb3-f6a3ae95f9b1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2d45d35b-cf19-7299-0dd2-c7e3eb6bbbcc">
    <cim:IdentifiedObject.mRID>2d45d35b-cf19-7299-0dd2-c7e3eb6bbbcc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b0191dd4-9291-358b-ecf0-e8b5ee119cfd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a6494c47-17b9-6f8c-3696-6ed0d808f677">
    <cim:IdentifiedObject.mRID>a6494c47-17b9-6f8c-3696-6ed0d808f677</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b82ef71b-d66b-118a-d990-a1f36de905f6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c6a2b508-612a-73f8-eb17-d6bfadb715f8">
    <cim:IdentifiedObject.mRID>c6a2b508-612a-73f8-eb17-d6bfadb715f8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1d4f6931-6437-39f9-172b-71b5c960467a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7fd5993a-dfa3-cb7f-6a3c-28d0ac906993">
    <cim:IdentifiedObject.mRID>7fd5993a-dfa3-cb7f-6a3c-28d0ac906993</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5a4dfa3d-e1ad-e840-6131-72b055d33031" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_14bfb1cd-7251-3cd3-5858-842c67854578">
    <cim:IdentifiedObject.mRID>14bfb1cd-7251-3cd3-5858-842c67854578</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_66aa9e10-8d29-57b1-2d7b-ef00c129a08e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a536255e-c242-175e-32a3-f761bb2527dd">
    <cim:IdentifiedObject.mRID>a536255e-c242-175e-32a3-f761bb2527dd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b2635f28-d1a7-fccc-5f71-ef992cb272ed" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f58f785e-5090-3280-77a4-3e6e0258a5d7">
    <cim:IdentifiedObject.mRID>f58f785e-5090-3280-77a4-3e6e0258a5d7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d3731db2-a31d-b848-7cbc-a2960a6f3bc3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0a901c1c-4b9b-97cf-e462-471a4e32807b">
    <cim:IdentifiedObject.mRID>0a901c1c-4b9b-97cf-e462-471a4e32807b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e13ebda7-7d3f-688d-ed77-9248ffeff1ac" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b77d2126-251a-da3c-eb5c-085a43152abc">
    <cim:IdentifiedObject.mRID>b77d2126-251a-da3c-eb5c-085a43152abc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c8078d2e-a259-aa22-b937-c9006fdea2f2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8f6c0dbb-db54-703d-2998-51f43300a9a2">
    <cim:IdentifiedObject.mRID>8f6c0dbb-db54-703d-2998-51f43300a9a2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_518ed367-960f-673c-f5e5-a5d7b4c6ca6c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_59d0bd99-08fc-b06b-7db4-4a107ee47b11">
    <cim:IdentifiedObject.mRID>59d0bd99-08fc-b06b-7db4-4a107ee47b11</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2cc913bc-a5ef-0fb2-6e65-b358ef55ed54" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_81d2e127-204b-f5ac-76ed-6b0f083dea59">
    <cim:IdentifiedObject.mRID>81d2e127-204b-f5ac-76ed-6b0f083dea59</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cce89b87-4c75-3b4d-c7b9-91fec142cdf9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d5b53bcf-528f-8851-8c2e-e65b5ff25dec">
    <cim:IdentifiedObject.mRID>d5b53bcf-528f-8851-8c2e-e65b5ff25dec</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1e0eb3de-b549-74c3-0a81-7b3de446f2eb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9cdc8ae7-a09c-d21a-66a4-69560378a8fc">
    <cim:IdentifiedObject.mRID>9cdc8ae7-a09c-d21a-66a4-69560378a8fc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_85487eb0-75a9-2867-0834-6553ffcbca9e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ea1f7bc1-bd2f-4eab-cc9a-c79d5d7daf82">
    <cim:IdentifiedObject.mRID>ea1f7bc1-bd2f-4eab-cc9a-c79d5d7daf82</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c874cad8-974b-bc39-6f5e-f1776d959d96" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2b949343-04e1-05e3-a5f6-8f07915b7b9a">
    <cim:IdentifiedObject.mRID>2b949343-04e1-05e3-a5f6-8f07915b7b9a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_075acd77-5a5b-337e-97ea-19cb9c876d2c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bd57ff6c-fd21-9d23-47da-fe4a9925d788">
    <cim:IdentifiedObject.mRID>bd57ff6c-fd21-9d23-47da-fe4a9925d788</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4b041a3a-d432-35b4-002f-6066393dde04" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4ffe899e-8346-668b-e27e-e6518b50b39a">
    <cim:IdentifiedObject.mRID>4ffe899e-8346-668b-e27e-e6518b50b39a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1777a3b2-0f36-78c0-90fc-26b7840af6c3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e0829cc6-a661-7859-a22d-867ca1ec57e5">
    <cim:IdentifiedObject.mRID>e0829cc6-a661-7859-a22d-867ca1ec57e5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_717f9081-2424-a5f8-943a-aaf5b8479f78" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fdbc4a1e-772e-bde2-978b-ac7f507cf948">
    <cim:IdentifiedObject.mRID>fdbc4a1e-772e-bde2-978b-ac7f507cf948</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ed2782f9-2814-dc46-ed22-7c5cfc79991e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0363da39-6527-2740-7bf5-2fc5eae45f63">
    <cim:IdentifiedObject.mRID>0363da39-6527-2740-7bf5-2fc5eae45f63</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_238e1faa-a2be-2293-dd83-ab4d10c5c543" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_997634a6-6ff6-f9c9-2322-6177e4991f2c">
    <cim:IdentifiedObject.mRID>997634a6-6ff6-f9c9-2322-6177e4991f2c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d8122d4d-ac66-e046-ec25-8758676a7023" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ae57e28b-3726-da27-2913-1b4d937cfa82">
    <cim:IdentifiedObject.mRID>ae57e28b-3726-da27-2913-1b4d937cfa82</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_382cff91-efaf-6caa-b4b6-e511c965fb7f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_597227f2-426a-3d62-0346-39308f850ff6">
    <cim:IdentifiedObject.mRID>597227f2-426a-3d62-0346-39308f850ff6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3fee1d1d-2f3f-b0cb-ba7c-a83290fa259a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d4266684-99ab-7343-5283-ca560d9f7596">
    <cim:IdentifiedObject.mRID>d4266684-99ab-7343-5283-ca560d9f7596</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f6d34dcb-b825-21cb-b529-6da7e2e91c02" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_df74e496-0389-0ee0-0be0-b6578529f834">
    <cim:IdentifiedObject.mRID>df74e496-0389-0ee0-0be0-b6578529f834</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c156858d-34bd-e1b3-7af2-a3b241d342c7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_dd85ad11-36a4-dc54-c736-04a47668736a">
    <cim:IdentifiedObject.mRID>dd85ad11-36a4-dc54-c736-04a47668736a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_36542ae6-1d6e-cf6e-b80b-859b1b67bf2c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b712484b-a64a-a719-e750-625768887fd3">
    <cim:IdentifiedObject.mRID>b712484b-a64a-a719-e750-625768887fd3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_651790b2-7b12-c90c-40a8-195a87b9e598" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a68012d0-1645-1fcd-71b5-80d17dc1a8cc">
    <cim:IdentifiedObject.mRID>a68012d0-1645-1fcd-71b5-80d17dc1a8cc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bd6c8071-767d-9165-8452-1dc4cb338aeb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c11b3f23-2159-ef95-bd70-b7f865fdf831">
    <cim:IdentifiedObject.mRID>c11b3f23-2159-ef95-bd70-b7f865fdf831</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_75742ffd-8d6b-df9f-3cce-7e5be9c86191" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_490c4acb-a242-77c7-29b5-b3fd2e9f7c38">
    <cim:IdentifiedObject.mRID>490c4acb-a242-77c7-29b5-b3fd2e9f7c38</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3bd5340f-1db6-b40a-efa5-8183999c125c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e5cbaa3d-0c05-df88-c9f7-c040edde0971">
    <cim:IdentifiedObject.mRID>e5cbaa3d-0c05-df88-c9f7-c040edde0971</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cbd17589-c5f0-3f42-0995-98501ddb27b5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f1bde47a-9d03-3ef4-b678-4648d39a3f39">
    <cim:IdentifiedObject.mRID>f1bde47a-9d03-3ef4-b678-4648d39a3f39</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_63d02049-a7be-b8cb-9138-ee2f0c2dee1c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_107521f3-b212-36de-809e-32d4ca5bdf31">
    <cim:IdentifiedObject.mRID>107521f3-b212-36de-809e-32d4ca5bdf31</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9b5f712c-30df-1543-721a-a419600a2a9f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d9c77219-0ea6-256c-56b9-f6b54c45936a">
    <cim:IdentifiedObject.mRID>d9c77219-0ea6-256c-56b9-f6b54c45936a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2b612231-4841-7619-cd1a-b4b61e8f4e8a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f820e648-826c-9116-2c37-b71d76cee0cb">
    <cim:IdentifiedObject.mRID>f820e648-826c-9116-2c37-b71d76cee0cb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0f9cd9ef-3b9c-c73f-4577-9f7a146b956a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_add1bcf3-9191-94f2-50f4-9a6ad1ff9c57">
    <cim:IdentifiedObject.mRID>add1bcf3-9191-94f2-50f4-9a6ad1ff9c57</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_452e4973-0abd-304e-b409-f37199b62793" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e75bab6e-40df-291f-c9cf-b3f3292abc91">
    <cim:IdentifiedObject.mRID>e75bab6e-40df-291f-c9cf-b3f3292abc91</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_349287c1-08b1-3725-e26f-23a72d208ec8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7303b88b-8cf2-f695-ff93-d0afd4522343">
    <cim:IdentifiedObject.mRID>7303b88b-8cf2-f695-ff93-d0afd4522343</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0836b493-1884-2573-b482-e0db54c67423" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8afad6f2-77e3-715f-372d-f765122b0f45">
    <cim:IdentifiedObject.mRID>8afad6f2-77e3-715f-372d-f765122b0f45</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_74240abd-0a21-84f7-1ffd-c06956212ece" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7cb2bbd1-9ebe-362d-16a6-3ed1189c4595">
    <cim:IdentifiedObject.mRID>7cb2bbd1-9ebe-362d-16a6-3ed1189c4595</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8bbf95e7-3e62-d5b1-479d-aba847588275" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_96d39e41-7285-fa8e-0516-b9985ce50382">
    <cim:IdentifiedObject.mRID>96d39e41-7285-fa8e-0516-b9985ce50382</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cd2460f4-a59c-5c44-232c-3b0ce410e6c3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a40529e1-61a5-4706-d16e-5c2bc1ed1be4">
    <cim:IdentifiedObject.mRID>a40529e1-61a5-4706-d16e-5c2bc1ed1be4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4ba9171a-9df3-1a45-f4e6-861c6d1ea2cb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_85719d30-6c93-f71e-bd3d-163086d0cea0">
    <cim:IdentifiedObject.mRID>85719d30-6c93-f71e-bd3d-163086d0cea0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_169b656a-bc09-dd1f-f4e1-b555263d2684" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4dfb2802-15ae-64d4-5479-7fcfcfd2f8b0">
    <cim:IdentifiedObject.mRID>4dfb2802-15ae-64d4-5479-7fcfcfd2f8b0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_624981cf-754c-aee8-3710-91d8b4b5ef56" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_05e42d4a-4bd5-d14c-5317-1d6c07051ba0">
    <cim:IdentifiedObject.mRID>05e42d4a-4bd5-d14c-5317-1d6c07051ba0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8858ce35-8b6c-2d19-26a1-ca87b4971c40" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a432ca9d-3ee0-04e8-92f2-a373ea98ee22">
    <cim:IdentifiedObject.mRID>a432ca9d-3ee0-04e8-92f2-a373ea98ee22</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_86f8f2a8-0f76-1b34-8436-5a0a9c353f18" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f3dd64d4-2ae5-32cd-00d6-52e1c427c2fb">
    <cim:IdentifiedObject.mRID>f3dd64d4-2ae5-32cd-00d6-52e1c427c2fb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_37f16408-c470-ac21-527f-6c5b514404ab" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f10484ff-c7b3-b6e2-0df3-7ff49f4b9763">
    <cim:IdentifiedObject.mRID>f10484ff-c7b3-b6e2-0df3-7ff49f4b9763</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_80385651-dae6-f852-2679-4420f31ad4b1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f7237d15-7cda-4773-ea80-bde3b8f46bf5">
    <cim:IdentifiedObject.mRID>f7237d15-7cda-4773-ea80-bde3b8f46bf5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2a9d7ff4-1981-f39f-6160-041ab01ac2d2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_71a6dbb7-aa34-8276-3438-d6ed2e097b87">
    <cim:IdentifiedObject.mRID>71a6dbb7-aa34-8276-3438-d6ed2e097b87</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1b8dcd6f-1fcb-3e76-6dc1-57c24730b4db" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cd8c5fec-695f-4a38-7095-521c8ce76f67">
    <cim:IdentifiedObject.mRID>cd8c5fec-695f-4a38-7095-521c8ce76f67</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_01721b08-5cb9-e900-1304-2dbe500cc063" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e8046071-1655-bf08-3cd0-60199ba98023">
    <cim:IdentifiedObject.mRID>e8046071-1655-bf08-3cd0-60199ba98023</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cf0948bc-8255-3ce7-f21d-0dd6e21acf41" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_485933ef-8971-f0ad-afaa-5605a1ec39c3">
    <cim:IdentifiedObject.mRID>485933ef-8971-f0ad-afaa-5605a1ec39c3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b91fbd9c-fde1-e9ca-e5e8-c3bb39a20299" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8a48c5bd-8a04-8b38-8e47-fc6cad304f32">
    <cim:IdentifiedObject.mRID>8a48c5bd-8a04-8b38-8e47-fc6cad304f32</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_efe99290-c626-d2d5-6366-2bb61168db38" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_87571c5d-7b5f-f21f-e184-4d18aa814d93">
    <cim:IdentifiedObject.mRID>87571c5d-7b5f-f21f-e184-4d18aa814d93</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ba2e7f5d-1fa9-0b3f-7a77-d3b3d53c05a0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_34b8eeed-e047-5415-291a-16e009bdc0ba">
    <cim:IdentifiedObject.mRID>34b8eeed-e047-5415-291a-16e009bdc0ba</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ce28ea2e-0740-9592-7176-c8cf20cd1d72" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fa4e79e4-8b3d-cd5a-fb53-6986ab106468">
    <cim:IdentifiedObject.mRID>fa4e79e4-8b3d-cd5a-fb53-6986ab106468</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2c9d0fe4-7415-a1a8-818b-599a87e62272" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3d5b5c3f-4d51-2c08-79ff-fafed252f576">
    <cim:IdentifiedObject.mRID>3d5b5c3f-4d51-2c08-79ff-fafed252f576</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_421430f1-075e-90d3-38db-dd0f0c9db1f5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_58b328db-2db0-e482-e4c7-d0b1489bc2d7">
    <cim:IdentifiedObject.mRID>58b328db-2db0-e482-e4c7-d0b1489bc2d7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dda06600-6c2c-1d2f-e93b-9d1ba01083f9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_55a3d2d5-305b-06ac-18dc-bc78135f077c">
    <cim:IdentifiedObject.mRID>55a3d2d5-305b-06ac-18dc-bc78135f077c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_11eda43e-356f-d277-9af6-5821d5c46b9b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2233ae87-ac9f-1e77-5804-1ffb771c1aba">
    <cim:IdentifiedObject.mRID>2233ae87-ac9f-1e77-5804-1ffb771c1aba</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ad79d812-5530-f567-436a-8eb3c3458bd4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ece58d20-e317-044c-c256-edceb7dfa96d">
    <cim:IdentifiedObject.mRID>ece58d20-e317-044c-c256-edceb7dfa96d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_70556967-de1e-577c-4f4f-8abead82251b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_08cc795c-587c-db21-e476-b5a28e0dc2ab">
    <cim:IdentifiedObject.mRID>08cc795c-587c-db21-e476-b5a28e0dc2ab</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a25797cf-6be9-0f9e-f179-c0df1d189ce0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_baa518d1-780e-9206-8f13-8454c800cff9">
    <cim:IdentifiedObject.mRID>baa518d1-780e-9206-8f13-8454c800cff9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cc3b3ff9-b2b0-6c5f-5e90-e2c854dead98" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5600d472-6f1f-fd4c-11e4-126d18a07837">
    <cim:IdentifiedObject.mRID>5600d472-6f1f-fd4c-11e4-126d18a07837</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ad9fe22d-742b-b91b-16c0-f0ed992b5158" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7ee317fc-ffd6-71c1-5635-4b3b064e24b2">
    <cim:IdentifiedObject.mRID>7ee317fc-ffd6-71c1-5635-4b3b064e24b2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_38e766b7-e9ca-61c7-9b56-cfa99558bc4a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_59603ab7-751e-38ec-b025-4807213303e0">
    <cim:IdentifiedObject.mRID>59603ab7-751e-38ec-b025-4807213303e0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_80865549-5a96-79fe-3fa0-39c1ea47c611" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9cf4bc03-9529-2d12-8904-c7780f0ee698">
    <cim:IdentifiedObject.mRID>9cf4bc03-9529-2d12-8904-c7780f0ee698</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d24933a4-4d2d-70b8-ee07-91d4df533213" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4ec8f2e2-4bbe-f571-bb2c-7d168f5020a2">
    <cim:IdentifiedObject.mRID>4ec8f2e2-4bbe-f571-bb2c-7d168f5020a2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_624822fb-da79-3a07-4592-d472b83023a2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6fd6e3d0-a1ea-479a-81fe-fabdf7619557">
    <cim:IdentifiedObject.mRID>6fd6e3d0-a1ea-479a-81fe-fabdf7619557</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_174f5a7f-9e11-5456-c4ef-f8f19a70a4ad" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0ed31b2e-e0a3-f5ac-56fb-a80c40cbe702">
    <cim:IdentifiedObject.mRID>0ed31b2e-e0a3-f5ac-56fb-a80c40cbe702</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_803a6214-2cd3-b587-06b5-a3f8e8c9ec45" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ded49d14-36a1-4c5a-9c4e-b012d77f36b3">
    <cim:IdentifiedObject.mRID>ded49d14-36a1-4c5a-9c4e-b012d77f36b3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a2bce3b1-24a4-a6ff-d61c-5dad7740d3d4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9cccabe5-62e7-ddb4-1bda-f6113757c21c">
    <cim:IdentifiedObject.mRID>9cccabe5-62e7-ddb4-1bda-f6113757c21c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_389377fd-a480-1199-fcbc-ca48b85746d6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3ca54129-98bc-71fa-350b-f91d9ea4fef4">
    <cim:IdentifiedObject.mRID>3ca54129-98bc-71fa-350b-f91d9ea4fef4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_22b0b6a4-e886-97fc-29d6-0b83c52f91af" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4f601686-72c5-21c1-9464-eca1383e7328">
    <cim:IdentifiedObject.mRID>4f601686-72c5-21c1-9464-eca1383e7328</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1710af27-d3d1-cdd1-3bab-fde31a7fb10a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_72eefbaf-1353-e151-3ccf-083c1599da0f">
    <cim:IdentifiedObject.mRID>72eefbaf-1353-e151-3ccf-083c1599da0f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c93171f6-be2a-a18d-f69b-1ec2033b94cf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0c4fa148-0587-7c1c-9310-efcb2c384c9c">
    <cim:IdentifiedObject.mRID>0c4fa148-0587-7c1c-9310-efcb2c384c9c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_603b904f-fb96-d311-3270-7cac4bb9a704" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4c8c793e-be45-baa3-4e0a-beca20c69b17">
    <cim:IdentifiedObject.mRID>4c8c793e-be45-baa3-4e0a-beca20c69b17</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4f55d0a8-2219-549c-3f8f-26315aa87cc5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f9912177-0896-55a6-0f60-782fb1dd8558">
    <cim:IdentifiedObject.mRID>f9912177-0896-55a6-0f60-782fb1dd8558</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_83b43c04-2cc1-c922-20cf-2195ce2c0d1a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5a28af61-fb43-fe9a-e36b-e319391f60a1">
    <cim:IdentifiedObject.mRID>5a28af61-fb43-fe9a-e36b-e319391f60a1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d43d372e-b547-59fd-2229-eec50846ba11" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_34bcac4d-120e-09e2-ef0e-d4fcd26334b1">
    <cim:IdentifiedObject.mRID>34bcac4d-120e-09e2-ef0e-d4fcd26334b1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_35e7b6a0-7a6e-6427-f03e-ce7403af8add" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_11cd50cc-8e18-69da-c410-e3cd8ed2ad65">
    <cim:IdentifiedObject.mRID>11cd50cc-8e18-69da-c410-e3cd8ed2ad65</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bf3175c6-034c-3836-d23d-446456280da4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b767753b-43ee-9100-18bf-014d1985df4d">
    <cim:IdentifiedObject.mRID>b767753b-43ee-9100-18bf-014d1985df4d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f2113b46-214f-2ff1-dd76-749f3d6e02e1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_97a307d5-0fe7-70d9-5caa-c9294987a5d9">
    <cim:IdentifiedObject.mRID>97a307d5-0fe7-70d9-5caa-c9294987a5d9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e4365065-9757-8ab0-3b4d-b3bd5f0d7941" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8b4f0c10-5e70-46bb-30b9-8673574b5e41">
    <cim:IdentifiedObject.mRID>8b4f0c10-5e70-46bb-30b9-8673574b5e41</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c54eb073-987e-56d7-3672-aeaa2b89e24e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_65e7dff7-d893-9d9f-064d-43e240324224">
    <cim:IdentifiedObject.mRID>65e7dff7-d893-9d9f-064d-43e240324224</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8b6e64a8-137c-4d72-307c-bfdbf7c9ba62" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6dbcd06b-87bd-81d9-e7d2-a70482b46d90">
    <cim:IdentifiedObject.mRID>6dbcd06b-87bd-81d9-e7d2-a70482b46d90</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f007d15e-5016-10d9-a678-ed0bba876d92" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d9b922a1-7bbd-456c-7af9-afe0c7d1f1d2">
    <cim:IdentifiedObject.mRID>d9b922a1-7bbd-456c-7af9-afe0c7d1f1d2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_572342bd-b019-4115-8494-68b5d9a6a4ab" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7057715a-c0a2-cea9-5f3a-6dfdb4cfeef7">
    <cim:IdentifiedObject.mRID>7057715a-c0a2-cea9-5f3a-6dfdb4cfeef7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_360c4f5d-220e-c345-3bec-81d8b1d22b69" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_aef94c3d-7395-8bd6-4a5c-2b12d388f480">
    <cim:IdentifiedObject.mRID>aef94c3d-7395-8bd6-4a5c-2b12d388f480</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8d70c768-2a81-27e7-77ee-06781498e82e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_aa493193-11d7-72db-8f22-0e9ad0f55b04">
    <cim:IdentifiedObject.mRID>aa493193-11d7-72db-8f22-0e9ad0f55b04</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_58c22108-a1ab-d481-d0e8-17bd51a09223" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_81860b8b-61a1-5d27-5264-5c7a18d498f6">
    <cim:IdentifiedObject.mRID>81860b8b-61a1-5d27-5264-5c7a18d498f6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dece3fee-c3d7-1663-5b6f-1b87a08154f9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f0dfac25-24fa-f6d7-275f-cc897c15f59d">
    <cim:IdentifiedObject.mRID>f0dfac25-24fa-f6d7-275f-cc897c15f59d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_445300e1-e8df-0bdc-01ec-8b93af5b7f35" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c63da63c-4dc5-38a2-2aa0-6652581cd683">
    <cim:IdentifiedObject.mRID>c63da63c-4dc5-38a2-2aa0-6652581cd683</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4dc17412-925f-3676-3cad-d489f5e76bf8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e44255bf-2fb4-9ee6-3c56-a96ad9f01395">
    <cim:IdentifiedObject.mRID>e44255bf-2fb4-9ee6-3c56-a96ad9f01395</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c1ba0410-cb9a-a420-fca1-b2ff2a5ff307" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fd058508-f2c7-6c74-bd4c-d040c59338c2">
    <cim:IdentifiedObject.mRID>fd058508-f2c7-6c74-bd4c-d040c59338c2</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_70e27ab4-b33b-d17e-44de-f4bb589e5005" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_10bc18b4-d617-cea5-1c2e-2f3cdcf8e5df">
    <cim:IdentifiedObject.mRID>10bc18b4-d617-cea5-1c2e-2f3cdcf8e5df</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cb51065e-fad7-1cac-031a-19528e57eb54" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d7445153-49f0-7d35-2f56-02b2e4a2c03b">
    <cim:IdentifiedObject.mRID>d7445153-49f0-7d35-2f56-02b2e4a2c03b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c9e6258d-a75a-93ec-182c-f771ab469801" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2fc1be6d-cf96-4501-ce4a-5af684000a40">
    <cim:IdentifiedObject.mRID>2fc1be6d-cf96-4501-ce4a-5af684000a40</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0dcee321-17f2-7715-e772-959250b8ab7f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_62a7e7ad-48e2-efe6-f34d-03290d25e7f6">
    <cim:IdentifiedObject.mRID>62a7e7ad-48e2-efe6-f34d-03290d25e7f6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6babcc7d-8af1-1417-cc1a-f1b127b96896" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_62ea53c7-6125-3613-9399-0e2cc492e033">
    <cim:IdentifiedObject.mRID>62ea53c7-6125-3613-9399-0e2cc492e033</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c046c821-4a91-e2e5-2c55-50a8705d96f3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_125f2f0c-ac66-316b-1039-9fbf5a174518">
    <cim:IdentifiedObject.mRID>125f2f0c-ac66-316b-1039-9fbf5a174518</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4c3f2c03-6da5-d803-d68a-bf0568440fb9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e774f901-d7a8-187d-1f55-07db9e0a216c">
    <cim:IdentifiedObject.mRID>e774f901-d7a8-187d-1f55-07db9e0a216c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a26ffe8f-be04-8c07-d8c9-a9cb12703492" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_57d1ad94-2a09-29ca-805d-5e8109d454be">
    <cim:IdentifiedObject.mRID>57d1ad94-2a09-29ca-805d-5e8109d454be</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_01a2913d-49f2-93f2-7dc1-b38a0e06818d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_389636f1-6d36-a1e1-0066-b7a19bfaf06d">
    <cim:IdentifiedObject.mRID>389636f1-6d36-a1e1-0066-b7a19bfaf06d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5e1e70be-dc96-6ad5-31a6-e7a79fae99cb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5a7b00fb-e259-5753-5d9b-3b55e1493bad">
    <cim:IdentifiedObject.mRID>5a7b00fb-e259-5753-5d9b-3b55e1493bad</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fceb607d-b5e9-3b3f-7bfe-6908d4eee9bd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3907a308-e165-038a-2f6b-3ebde41db290">
    <cim:IdentifiedObject.mRID>3907a308-e165-038a-2f6b-3ebde41db290</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1ba2624b-3f71-0ebf-afe9-80a74ce213b8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fa892fd0-15e8-aedf-45fd-bcd8c342979b">
    <cim:IdentifiedObject.mRID>fa892fd0-15e8-aedf-45fd-bcd8c342979b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d04bc272-597a-7b3d-c2e8-59645167937e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b22a5eed-dcdd-110f-5f48-21185ef9c9bb">
    <cim:IdentifiedObject.mRID>b22a5eed-dcdd-110f-5f48-21185ef9c9bb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4ac694f6-dc84-60a8-6040-a26d4355b8be" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1531d78b-d8c7-bc6b-56c4-7e66d5a740d1">
    <cim:IdentifiedObject.mRID>1531d78b-d8c7-bc6b-56c4-7e66d5a740d1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d6910560-c153-33e6-1562-f6f9d9cd43e5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2367ffdf-48a5-5ef1-1dfc-975ebff6a215">
    <cim:IdentifiedObject.mRID>2367ffdf-48a5-5ef1-1dfc-975ebff6a215</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e69fdbd3-cac5-3a78-83b2-dccb3ea80d25" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_630caaf5-b011-feaf-51da-12537cb83bab">
    <cim:IdentifiedObject.mRID>630caaf5-b011-feaf-51da-12537cb83bab</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_67f1003b-10f8-c6e8-ee65-ac29e61b8617" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bb86835f-5569-216f-6834-3ba854226532">
    <cim:IdentifiedObject.mRID>bb86835f-5569-216f-6834-3ba854226532</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4c5c98aa-f241-23aa-3224-6e6b6975018d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c8701e33-8ff1-b210-e3de-c37250fd3f5d">
    <cim:IdentifiedObject.mRID>c8701e33-8ff1-b210-e3de-c37250fd3f5d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_59956a20-b748-b2dc-cb3d-ecf7a8f16f95" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1c27f4cf-d848-a6fc-95b6-74765b8d054a">
    <cim:IdentifiedObject.mRID>1c27f4cf-d848-a6fc-95b6-74765b8d054a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_190b4ab6-66ff-eee9-71f3-453b6323e1c7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c452d1ba-9430-84fd-21d7-6ea49d3dd483">
    <cim:IdentifiedObject.mRID>c452d1ba-9430-84fd-21d7-6ea49d3dd483</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_93f24468-4c56-9d29-9d96-146ef33f4641" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_391baab2-7335-6bd1-bd1c-94bfcd6e53c9">
    <cim:IdentifiedObject.mRID>391baab2-7335-6bd1-bd1c-94bfcd6e53c9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e5c8d8cb-010e-5cd9-8faf-e091a41fd086" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e79e3b3b-cd7e-8fba-3f68-e0249d41a606">
    <cim:IdentifiedObject.mRID>e79e3b3b-cd7e-8fba-3f68-e0249d41a606</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5864a581-a7ff-4dc1-5e33-e60a64c5e4d8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0b6c1d76-63f8-e9e0-3fc1-7fa15f7e313a">
    <cim:IdentifiedObject.mRID>0b6c1d76-63f8-e9e0-3fc1-7fa15f7e313a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_732ff01d-5c97-a97c-230d-001cbe8db774" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_75e978e9-cc14-4488-21f2-b311d85f363f">
    <cim:IdentifiedObject.mRID>75e978e9-cc14-4488-21f2-b311d85f363f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_49d68194-e398-73e9-f205-38c719ffd718" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ac1311b1-88d7-e85a-69a6-0b45be3435e6">
    <cim:IdentifiedObject.mRID>ac1311b1-88d7-e85a-69a6-0b45be3435e6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f4c5fee3-cbd7-e752-9c11-4362f36c9986" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9ec44f57-34d8-26f4-07cf-b98e94e45927">
    <cim:IdentifiedObject.mRID>9ec44f57-34d8-26f4-07cf-b98e94e45927</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_70a8038e-b9d6-e476-02a3-3336ebae7656" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_399f1b06-57fe-fa60-6517-6f2add8a8d28">
    <cim:IdentifiedObject.mRID>399f1b06-57fe-fa60-6517-6f2add8a8d28</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_474f6762-5e8b-9d86-9046-877074f0376f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_db8b8ac9-d6b8-d74e-da89-2992eaf29ea6">
    <cim:IdentifiedObject.mRID>db8b8ac9-d6b8-d74e-da89-2992eaf29ea6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_33cb4b7e-34e8-7754-6a66-509df5630cf5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9217599c-e7b7-34a8-4995-97215108b13d">
    <cim:IdentifiedObject.mRID>9217599c-e7b7-34a8-4995-97215108b13d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f606461a-d551-6bed-d774-830a2ae6be32" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4a60cbd7-faad-7a43-89c6-1c662f63e857">
    <cim:IdentifiedObject.mRID>4a60cbd7-faad-7a43-89c6-1c662f63e857</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f538bdf2-d3eb-d787-de52-7e7c037bb363" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_da18e4b9-97c0-a74f-d1a3-86a5d8c9b935">
    <cim:IdentifiedObject.mRID>da18e4b9-97c0-a74f-d1a3-86a5d8c9b935</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_54479a88-b544-6050-6ff4-e4ae864c931f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_dda72521-ef16-404b-4e26-85b228d35225">
    <cim:IdentifiedObject.mRID>dda72521-ef16-404b-4e26-85b228d35225</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7a727431-c9b6-82d7-8263-63f937cb63b7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f707b88a-6c2a-9817-ba20-85137d631355">
    <cim:IdentifiedObject.mRID>f707b88a-6c2a-9817-ba20-85137d631355</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_64c1ec4d-34fe-cf1a-0854-71992b31b191" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_25521519-61b2-85a0-6dab-5aafed2587a0">
    <cim:IdentifiedObject.mRID>25521519-61b2-85a0-6dab-5aafed2587a0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e83f4645-285d-e2d6-09d0-2c4a4b581759" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9d7c0db7-97b2-567a-bd9c-33ddc0eae7da">
    <cim:IdentifiedObject.mRID>9d7c0db7-97b2-567a-bd9c-33ddc0eae7da</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6fbd1315-4906-f879-c88e-5b98617b2733" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ed12ec0e-2fb4-f9cc-35d8-e0a63850ed3e">
    <cim:IdentifiedObject.mRID>ed12ec0e-2fb4-f9cc-35d8-e0a63850ed3e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ff6efc27-e343-3be7-c5e5-492d1dad65d6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6bf2cf0e-e0da-5352-cc73-379873ee61d4">
    <cim:IdentifiedObject.mRID>6bf2cf0e-e0da-5352-cc73-379873ee61d4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bd648dcc-69fd-94da-9602-3ab18fa22e58" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2f6b018f-7527-c4c3-4bd1-ecd2decf1d7e">
    <cim:IdentifiedObject.mRID>2f6b018f-7527-c4c3-4bd1-ecd2decf1d7e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3deb3757-01ce-4cbe-5d62-6987369b74f1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5381ce17-cbd3-6665-bbcd-fd81e1af4637">
    <cim:IdentifiedObject.mRID>5381ce17-cbd3-6665-bbcd-fd81e1af4637</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c1f4daa3-bd54-66ea-bcbc-9554bf780cf2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_01544640-dd82-4d4f-d47b-8cbff8a0566b">
    <cim:IdentifiedObject.mRID>01544640-dd82-4d4f-d47b-8cbff8a0566b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_11080eb8-df85-5fd1-e973-d2b4cd0f5172" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_53bd2def-8922-e104-79b2-d6b7a88a4bc0">
    <cim:IdentifiedObject.mRID>53bd2def-8922-e104-79b2-d6b7a88a4bc0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e69887ac-303c-db36-fb8b-e1b6cf0ad149" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d01edd36-97c4-6681-b6ea-3f03469f95b7">
    <cim:IdentifiedObject.mRID>d01edd36-97c4-6681-b6ea-3f03469f95b7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9adedae3-ffd8-143f-df03-a4eed5c76234" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0372bc5c-62e4-f2d1-7b70-573a09066ef6">
    <cim:IdentifiedObject.mRID>0372bc5c-62e4-f2d1-7b70-573a09066ef6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d435b93a-b9da-9421-d30d-a5b20dad5df8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8e880d84-8d6b-f1cd-95a2-cd923dd09b17">
    <cim:IdentifiedObject.mRID>8e880d84-8d6b-f1cd-95a2-cd923dd09b17</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4b926236-96ad-1cd5-cc4e-c6d64a2036a4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fe9f7265-b59d-d2f8-afc4-0ee7e2a73de1">
    <cim:IdentifiedObject.mRID>fe9f7265-b59d-d2f8-afc4-0ee7e2a73de1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_292e5483-2675-a4f2-2635-a7cf4ebc8d3e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_926185dc-fdf4-5a95-add2-8e4605e3fbf6">
    <cim:IdentifiedObject.mRID>926185dc-fdf4-5a95-add2-8e4605e3fbf6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_da89d1e8-8eb5-65b5-c972-2542094b1e2b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d1f61ca2-6cf3-1ad2-c665-9028b7c6e8a6">
    <cim:IdentifiedObject.mRID>d1f61ca2-6cf3-1ad2-c665-9028b7c6e8a6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f815db44-c9f8-6e38-79a5-1f7e1f707265" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_84c3379c-97d7-4b89-9f9b-98f2dd12006c">
    <cim:IdentifiedObject.mRID>84c3379c-97d7-4b89-9f9b-98f2dd12006c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_365d626a-fb3a-883e-f0ff-e19913428f90" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bb97209c-345c-e580-6173-188b00c39afe">
    <cim:IdentifiedObject.mRID>bb97209c-345c-e580-6173-188b00c39afe</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fd2f70bd-465f-5e4d-8ce5-87ff14cc55c5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bde2e4af-775b-3651-34b1-b0d2cd893c5b">
    <cim:IdentifiedObject.mRID>bde2e4af-775b-3651-34b1-b0d2cd893c5b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d06fb2a6-0915-9d32-05d7-09f130d54eeb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2a80b12f-7ea2-71d5-5784-434e61c764ed">
    <cim:IdentifiedObject.mRID>2a80b12f-7ea2-71d5-5784-434e61c764ed</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9da4eb66-39f5-94e6-3dc5-bc2f89a8f40d" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_51eb81db-a76a-4c84-519d-1264875e8c49">
    <cim:IdentifiedObject.mRID>51eb81db-a76a-4c84-519d-1264875e8c49</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ff4d7272-9f5e-3af9-5bb6-067c6a40ad8a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_93625e4f-5c85-e7d6-ccea-7dd3dffb0529">
    <cim:IdentifiedObject.mRID>93625e4f-5c85-e7d6-ccea-7dd3dffb0529</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7fb817a6-3107-fadd-763e-2fb6666c8e32" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_55ef05a3-2da7-035a-ffa6-69d2213e2629">
    <cim:IdentifiedObject.mRID>55ef05a3-2da7-035a-ffa6-69d2213e2629</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_215684f3-30ec-2c32-1ce4-9719dc2611f6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_eefe5522-1b4c-7d08-9c3f-4eb36bc1081f">
    <cim:IdentifiedObject.mRID>eefe5522-1b4c-7d08-9c3f-4eb36bc1081f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d05bcfbe-8883-f180-cb3a-465ce2dc43c5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4e880d1f-49f1-de30-8402-23f072b379b8">
    <cim:IdentifiedObject.mRID>4e880d1f-49f1-de30-8402-23f072b379b8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4f8223e4-5797-afd4-e7da-2592e23eb1f7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_93b53a1a-097d-20e1-b96d-e75a737f6de4">
    <cim:IdentifiedObject.mRID>93b53a1a-097d-20e1-b96d-e75a737f6de4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_47466bd6-8ad7-2898-5083-be8736c6921c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_49df6049-dc54-757f-408b-edccb94ef144">
    <cim:IdentifiedObject.mRID>49df6049-dc54-757f-408b-edccb94ef144</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3f809839-7c8b-e997-2cf7-078edb1a3cef" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_31ccc6fb-a35c-258f-9a1a-327037c4f81c">
    <cim:IdentifiedObject.mRID>31ccc6fb-a35c-258f-9a1a-327037c4f81c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cd86fab6-23fd-c6ae-577f-7f57814b9c5f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b6b289b5-6513-7068-b116-b7c9ca46f524">
    <cim:IdentifiedObject.mRID>b6b289b5-6513-7068-b116-b7c9ca46f524</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d82ca7a5-ef94-74a1-128b-9fb51dc4929e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9e33ec49-78b1-3d94-7e67-5efdef698e4e">
    <cim:IdentifiedObject.mRID>9e33ec49-78b1-3d94-7e67-5efdef698e4e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d07e6968-ff65-c803-763b-a2dbbadec059" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_eb2342df-de45-0fb5-f661-24b142533b97">
    <cim:IdentifiedObject.mRID>eb2342df-de45-0fb5-f661-24b142533b97</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_119fb42e-ec03-da1e-1de1-3209b0586dae" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_546ed2ce-b6a0-8b44-5cc0-797e28ed5d8b">
    <cim:IdentifiedObject.mRID>546ed2ce-b6a0-8b44-5cc0-797e28ed5d8b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f73790a2-2f37-1bf5-8291-c18e7b6ceb77" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_db6445b3-831f-b10c-3024-b120e34d25a9">
    <cim:IdentifiedObject.mRID>db6445b3-831f-b10c-3024-b120e34d25a9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a6ec95c7-bb73-90af-33e5-249be5c55542" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0619fb4b-f230-ca4e-87ee-314500ce6256">
    <cim:IdentifiedObject.mRID>0619fb4b-f230-ca4e-87ee-314500ce6256</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_eb0123ec-d3e5-9f77-378b-71604370e0ca" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_46e488e4-5a34-2e73-da69-143cdccef2bc">
    <cim:IdentifiedObject.mRID>46e488e4-5a34-2e73-da69-143cdccef2bc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7295eef2-87ce-dbac-98c2-4eca55e2e9c7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_04b9d227-90b9-aa5a-6423-b57e7bbe1e87">
    <cim:IdentifiedObject.mRID>04b9d227-90b9-aa5a-6423-b57e7bbe1e87</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bf1bd6f1-9416-1529-549e-b768e11b1df6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2456972f-b882-54ef-8214-fa12e7b71fa1">
    <cim:IdentifiedObject.mRID>2456972f-b882-54ef-8214-fa12e7b71fa1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c73da8a5-835d-6f5a-ea3f-ac3e8f761425" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1f80cb04-9de7-32a0-10ac-b8073ed46b2c">
    <cim:IdentifiedObject.mRID>1f80cb04-9de7-32a0-10ac-b8073ed46b2c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_64f19661-4aa3-20df-814b-2107b7727da5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7daffe0b-e372-e1a0-a7da-a3ef93101d30">
    <cim:IdentifiedObject.mRID>7daffe0b-e372-e1a0-a7da-a3ef93101d30</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_98e5b393-e21e-07cd-3d40-b5b37ee08ff7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2730e407-46a5-8764-bb3a-765048601f4a">
    <cim:IdentifiedObject.mRID>2730e407-46a5-8764-bb3a-765048601f4a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d8ed8fd5-1860-5ac4-a4b0-0bc07a34e7a7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_45d42a5c-df79-9a39-e6ec-d47bcb51351a">
    <cim:IdentifiedObject.mRID>45d42a5c-df79-9a39-e6ec-d47bcb51351a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3079a1c7-e3d1-3cfd-4156-1dc688bea212" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_60f5e934-a807-dc9b-edbf-afbff6078c22">
    <cim:IdentifiedObject.mRID>60f5e934-a807-dc9b-edbf-afbff6078c22</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fda14fd0-31ee-e75c-0d6f-2a9084a8860b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_858e641c-b828-ccf6-0fe3-115a075c457d">
    <cim:IdentifiedObject.mRID>858e641c-b828-ccf6-0fe3-115a075c457d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3a8f289e-98df-e035-d1ff-d5e7d99788c2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8237f258-f926-c04a-cd7e-2ae89ddaa81f">
    <cim:IdentifiedObject.mRID>8237f258-f926-c04a-cd7e-2ae89ddaa81f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5dcb6379-1dff-1859-38c3-08dce186c37b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c32218eb-47f4-88f4-84ce-1a72b4438a91">
    <cim:IdentifiedObject.mRID>c32218eb-47f4-88f4-84ce-1a72b4438a91</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ed631cd3-a1d8-d066-ed1b-4bc7b22539d8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_db0cc4eb-a6d2-8d0f-f2f8-ffcc507da9aa">
    <cim:IdentifiedObject.mRID>db0cc4eb-a6d2-8d0f-f2f8-ffcc507da9aa</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_89b683fc-21d5-4230-d3e9-094563ea4676" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_94e8bd78-e068-266c-55a9-1accaa15547a">
    <cim:IdentifiedObject.mRID>94e8bd78-e068-266c-55a9-1accaa15547a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4923e985-f4b8-82dc-4ec5-872dbf28f1c7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e9825fd5-f11a-db8e-c8cd-ba850e0e8d48">
    <cim:IdentifiedObject.mRID>e9825fd5-f11a-db8e-c8cd-ba850e0e8d48</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_098b42b4-1647-85dc-4e5c-69e8968354ed" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a3b80210-1a1c-771f-debb-70a249869b14">
    <cim:IdentifiedObject.mRID>a3b80210-1a1c-771f-debb-70a249869b14</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d1eda8ea-4114-1312-adac-7b84ba5ef33b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3fda187f-723b-4f6f-d138-dde34c7388b6">
    <cim:IdentifiedObject.mRID>3fda187f-723b-4f6f-d138-dde34c7388b6</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_90bfd943-2924-3920-d8cc-ec8a85a5ecd1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1f97d89c-2fef-ffa5-047b-d75a4324ce2b">
    <cim:IdentifiedObject.mRID>1f97d89c-2fef-ffa5-047b-d75a4324ce2b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_49246c6d-857c-1e65-2ad9-32376ba41064" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_96c6c99e-77ca-4085-f12a-6980a2c52072">
    <cim:IdentifiedObject.mRID>96c6c99e-77ca-4085-f12a-6980a2c52072</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_07bd15ae-3887-cc34-69f0-b4cedf7efbb1" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4ff9d457-d7d7-78b6-aa13-8bce0ac7676f">
    <cim:IdentifiedObject.mRID>4ff9d457-d7d7-78b6-aa13-8bce0ac7676f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ff8d8bfd-9ff4-7ea8-b346-58bd44e8ae08" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_088d04a0-fa7d-b462-117f-c1a6a0d0e748">
    <cim:IdentifiedObject.mRID>088d04a0-fa7d-b462-117f-c1a6a0d0e748</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4bea9eff-314b-e8f6-02cd-455c241234cd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a30eca18-7aae-2863-e371-21ae8ce04f6b">
    <cim:IdentifiedObject.mRID>a30eca18-7aae-2863-e371-21ae8ce04f6b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_48b8ff3f-b16d-e4aa-e977-b1c7785114e8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_bab138c2-6e01-cad9-987a-9e50256d5a89">
    <cim:IdentifiedObject.mRID>bab138c2-6e01-cad9-987a-9e50256d5a89</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9c323963-64b8-b6b7-896a-d6d93a78f09a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b0b5604c-4af4-3d3e-0710-46e5c0a32088">
    <cim:IdentifiedObject.mRID>b0b5604c-4af4-3d3e-0710-46e5c0a32088</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_65e97a81-dccf-130e-3c8b-5e9093caa82f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_13c0b5b0-5a94-8ee0-05dc-69992f692525">
    <cim:IdentifiedObject.mRID>13c0b5b0-5a94-8ee0-05dc-69992f692525</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_00d79fc5-e18a-772b-8188-189e42151706" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_597ed124-9da2-5e3a-0576-b30a0f322ea7">
    <cim:IdentifiedObject.mRID>597ed124-9da2-5e3a-0576-b30a0f322ea7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_632f6d06-65f8-a7df-2df6-27ab6d866457" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_13ec6924-9464-5234-2013-572cf838102a">
    <cim:IdentifiedObject.mRID>13ec6924-9464-5234-2013-572cf838102a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_12962c95-3a7d-5c30-f10c-d671712fc655" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4ced0922-1f1e-09d5-3848-5330062b48eb">
    <cim:IdentifiedObject.mRID>4ced0922-1f1e-09d5-3848-5330062b48eb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_681b66be-1e7b-0d10-7d41-6a0168ca37d2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8a8043d4-7289-50b4-6483-76d810a83dcf">
    <cim:IdentifiedObject.mRID>8a8043d4-7289-50b4-6483-76d810a83dcf</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_98a7a2ab-90d0-85a6-a341-34048553d14b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6ef9fc37-806d-5ca4-0430-6bdaea821f09">
    <cim:IdentifiedObject.mRID>6ef9fc37-806d-5ca4-0430-6bdaea821f09</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b785ad8a-1f70-836b-4278-fc8b802146ac" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3d68ef6e-b58c-5856-1174-0b0d11237c57">
    <cim:IdentifiedObject.mRID>3d68ef6e-b58c-5856-1174-0b0d11237c57</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_dd52bcd6-a1fb-999d-29fe-1435ac9a4c92" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_acd67083-1bef-5b5b-0983-b134f7466b13">
    <cim:IdentifiedObject.mRID>acd67083-1bef-5b5b-0983-b134f7466b13</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6887931e-8ded-4046-1da4-7b152c3bb8f8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_09b10765-ae7c-81ec-c698-f949eef5fc11">
    <cim:IdentifiedObject.mRID>09b10765-ae7c-81ec-c698-f949eef5fc11</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d670ebf0-f9fb-1b13-6465-1374bd4c47ac" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3c008b2e-9a3f-f1a6-7435-004bf6601c4d">
    <cim:IdentifiedObject.mRID>3c008b2e-9a3f-f1a6-7435-004bf6601c4d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_920ad832-b088-40a4-f5af-d3798ac37cc8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_75565fe1-4515-bf3b-1b22-787929f02bca">
    <cim:IdentifiedObject.mRID>75565fe1-4515-bf3b-1b22-787929f02bca</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7398c840-2a58-24bf-72ed-e0e7662a8a22" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0bae3b29-a376-0c4e-4f92-b6c1ca0fcb69">
    <cim:IdentifiedObject.mRID>0bae3b29-a376-0c4e-4f92-b6c1ca0fcb69</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5f17a44a-0b40-e997-3d06-17102ed3db4b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e0e8f921-f25d-68ee-7956-ab7441f1ad55">
    <cim:IdentifiedObject.mRID>e0e8f921-f25d-68ee-7956-ab7441f1ad55</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9d912dbb-87c5-131d-44b2-72ac9b3d8140" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2e5da9d3-b4dd-ce71-df74-e7fd6f50992e">
    <cim:IdentifiedObject.mRID>2e5da9d3-b4dd-ce71-df74-e7fd6f50992e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d367937a-25a5-3472-a8ff-ed61e12d2ef9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_86bae382-0afd-84df-b928-f2c69079b744">
    <cim:IdentifiedObject.mRID>86bae382-0afd-84df-b928-f2c69079b744</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e44fd3b0-c152-8459-ff1e-0a68981487ec" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3fc6e28d-7834-801a-a836-72fbb16fc5cc">
    <cim:IdentifiedObject.mRID>3fc6e28d-7834-801a-a836-72fbb16fc5cc</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_18c6294d-2c9d-64a7-be54-5b1bfec0d668" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c5d9a63f-7878-bdf1-6d43-f473ef84e453">
    <cim:IdentifiedObject.mRID>c5d9a63f-7878-bdf1-6d43-f473ef84e453</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cf7dfd91-3335-c925-dce3-2a12fae1a6a6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6ea4914f-a539-7374-3375-9083bfca92b9">
    <cim:IdentifiedObject.mRID>6ea4914f-a539-7374-3375-9083bfca92b9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_32d6b940-5659-fde6-3bd5-f82d850e2bd2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_30a21fdd-f81f-787a-07d0-c6514608e89d">
    <cim:IdentifiedObject.mRID>30a21fdd-f81f-787a-07d0-c6514608e89d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3f40a0ca-f5d6-0675-96b4-6bec20b28d02" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c878d699-88af-ce4d-c978-007da2a7453b">
    <cim:IdentifiedObject.mRID>c878d699-88af-ce4d-c978-007da2a7453b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_194038c2-1eba-8bd4-3ba9-6fabf5fa9c66" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_785df7c9-3734-93c7-a54d-c90e0d370f2d">
    <cim:IdentifiedObject.mRID>785df7c9-3734-93c7-a54d-c90e0d370f2d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5c9096b1-75c5-4891-fd82-58894d554878" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c8c70fbe-b7cd-4307-b90d-41c08501a776">
    <cim:IdentifiedObject.mRID>c8c70fbe-b7cd-4307-b90d-41c08501a776</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_14da9333-f85b-f746-f3fa-5d70cb4b8848" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b799750e-3318-e01f-a5c1-d45a75a364d1">
    <cim:IdentifiedObject.mRID>b799750e-3318-e01f-a5c1-d45a75a364d1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_69c6edf8-0407-b245-687f-b911beb5749c" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_90e230fa-bc6d-bb1f-b30f-b446006c5e76">
    <cim:IdentifiedObject.mRID>90e230fa-bc6d-bb1f-b30f-b446006c5e76</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_65caaa5e-9a30-1e10-74d3-6a12703c76a2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_20bb3865-8087-ea9c-9ee4-99993f3daf80">
    <cim:IdentifiedObject.mRID>20bb3865-8087-ea9c-9ee4-99993f3daf80</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_57c2424a-0e39-8e47-cdfa-365bba5f0966" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f919dfe9-a64c-74a2-6d0c-a2f93e115eb8">
    <cim:IdentifiedObject.mRID>f919dfe9-a64c-74a2-6d0c-a2f93e115eb8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a962b0a4-19ae-43a1-e3e4-1619198d8d49" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_353d2ae4-b78c-64f7-8892-52bae3f35861">
    <cim:IdentifiedObject.mRID>353d2ae4-b78c-64f7-8892-52bae3f35861</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a0a263d3-f124-33cc-2493-cb8e34f376c4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6201058c-7fdc-9346-37f7-842831f0f1f1">
    <cim:IdentifiedObject.mRID>6201058c-7fdc-9346-37f7-842831f0f1f1</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6c27f395-4cce-79f6-8e77-e8a9445f932f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8fa635fa-7eda-82b0-fb64-12699125af64">
    <cim:IdentifiedObject.mRID>8fa635fa-7eda-82b0-fb64-12699125af64</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e887f39b-6888-7916-bca7-17d6a0fc4898" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5b208798-5605-51f6-127a-f78b6e933574">
    <cim:IdentifiedObject.mRID>5b208798-5605-51f6-127a-f78b6e933574</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_682ca8de-6e7d-65a1-4533-54f576fe4aa6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_02c2f341-6e4f-3ccb-4616-89797dff996d">
    <cim:IdentifiedObject.mRID>02c2f341-6e4f-3ccb-4616-89797dff996d</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8622eb25-9aa5-2706-bb3b-3684baceabd6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ed7a8370-3207-8d2a-0984-37011757266f">
    <cim:IdentifiedObject.mRID>ed7a8370-3207-8d2a-0984-37011757266f</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2e82f090-e368-409b-17d8-eeecd408070e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_0c4d6a5b-f056-97f7-fcfa-d15dbdddbf01">
    <cim:IdentifiedObject.mRID>0c4d6a5b-f056-97f7-fcfa-d15dbdddbf01</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c991359b-d946-8d01-1d7d-17e46e7aafcb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c92c9678-11af-c265-21ae-afe9c816295b">
    <cim:IdentifiedObject.mRID>c92c9678-11af-c265-21ae-afe9c816295b</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b1295c48-682d-218a-c45e-4671cc1751c2" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5ffc1f41-6430-b1ea-6e63-2a4b4b40d5b4">
    <cim:IdentifiedObject.mRID>5ffc1f41-6430-b1ea-6e63-2a4b4b40d5b4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_104b22ce-1975-2d1f-4515-f8a8068ff7b5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ecf5cef4-85e1-efe8-973b-5c9a90b9ee74">
    <cim:IdentifiedObject.mRID>ecf5cef4-85e1-efe8-973b-5c9a90b9ee74</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c85e9887-47e8-ca7b-1732-d25bdf9313b9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4bf4a976-fb41-bef2-fbd9-c4cadfc909c9">
    <cim:IdentifiedObject.mRID>4bf4a976-fb41-bef2-fbd9-c4cadfc909c9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a3a3a241-9e20-5834-1d80-6ff995b09972" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_df5f81f4-145f-1ad6-4cde-78483070825e">
    <cim:IdentifiedObject.mRID>df5f81f4-145f-1ad6-4cde-78483070825e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2e3eadf2-53ca-a9ee-9099-cc2ba7aec565" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_84e30611-1a3b-68de-356c-24c3de5a28e8">
    <cim:IdentifiedObject.mRID>84e30611-1a3b-68de-356c-24c3de5a28e8</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c6096a16-29ba-9c88-8e38-0fca2e049768" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d0ab06e9-6583-df83-44f6-51ca9296f1fd">
    <cim:IdentifiedObject.mRID>d0ab06e9-6583-df83-44f6-51ca9296f1fd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_bb80b752-7a9c-5212-efc9-035075d419d4" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_cc11de42-f92a-79d0-dda6-f5f7923f88ba">
    <cim:IdentifiedObject.mRID>cc11de42-f92a-79d0-dda6-f5f7923f88ba</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_875f1f5d-36f4-9f5b-b3c9-a2b9b53fb361" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8a23c72e-a0c3-73df-32ad-ae6952e61abb">
    <cim:IdentifiedObject.mRID>8a23c72e-a0c3-73df-32ad-ae6952e61abb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_237aba12-a5cf-ce81-1083-5f080c73e9d6" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_c2cd3b16-b28d-9712-4239-8b6bb04e5646">
    <cim:IdentifiedObject.mRID>c2cd3b16-b28d-9712-4239-8b6bb04e5646</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_beba7c3d-a23f-5e73-6519-00554074aa39" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_8d8f5b8e-2ac5-b86d-9d5d-bddcb4dd6137">
    <cim:IdentifiedObject.mRID>8d8f5b8e-2ac5-b86d-9d5d-bddcb4dd6137</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fbde1416-46eb-6806-57fe-ad75b236d0e9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6e63f802-7ca3-adeb-f554-f9d3de3397d0">
    <cim:IdentifiedObject.mRID>6e63f802-7ca3-adeb-f554-f9d3de3397d0</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2e870b31-56c9-4843-0009-0b1f9fbb4c5a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5ea1bd8c-0492-8cbb-d92b-3f8daa611d1c">
    <cim:IdentifiedObject.mRID>5ea1bd8c-0492-8cbb-d92b-3f8daa611d1c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_99054bcf-3239-7092-6f15-88fee3b08f13" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f03e00bf-dd2b-7692-8d71-d027da51c299">
    <cim:IdentifiedObject.mRID>f03e00bf-dd2b-7692-8d71-d027da51c299</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_150c8fb0-5538-6400-69e3-8157a0d1952a" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_5505ffb0-48dc-3136-3a59-aedcc11b3d45">
    <cim:IdentifiedObject.mRID>5505ffb0-48dc-3136-3a59-aedcc11b3d45</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_85c6a945-9e9a-4631-ef36-a1f1059f5054" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_1e00d429-2eed-9aaa-f360-a9dfde51c653">
    <cim:IdentifiedObject.mRID>1e00d429-2eed-9aaa-f360-a9dfde51c653</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_8fbfed4a-0201-112f-3a0e-a11cc9e1abcb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6933f28d-7ef8-ec67-f54e-93c4cd00ee96">
    <cim:IdentifiedObject.mRID>6933f28d-7ef8-ec67-f54e-93c4cd00ee96</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4c046afc-98de-b4ab-3edf-a29e63343aaa" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_aea9455a-313b-a6ea-8172-9b2bb64a59c7">
    <cim:IdentifiedObject.mRID>aea9455a-313b-a6ea-8172-9b2bb64a59c7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_35074d8a-d0c8-28ab-a340-82ccd15010db" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_f7e8ba06-6d9f-9804-bb4d-b7922b31aee3">
    <cim:IdentifiedObject.mRID>f7e8ba06-6d9f-9804-bb4d-b7922b31aee3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_ea5193d8-3790-e4ec-62f9-7f2550df9fab" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_84fbd211-510e-283e-1007-0f001e9aa87a">
    <cim:IdentifiedObject.mRID>84fbd211-510e-283e-1007-0f001e9aa87a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9e905d5f-eab6-162d-7eec-bf8cd4d3cf40" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ad475cf4-f868-b357-f065-85e49672b31e">
    <cim:IdentifiedObject.mRID>ad475cf4-f868-b357-f065-85e49672b31e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2f9cfec6-0885-1de4-2f94-02ec224f6a98" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7607d9f4-84bc-0028-ee65-64954cc9a131">
    <cim:IdentifiedObject.mRID>7607d9f4-84bc-0028-ee65-64954cc9a131</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cb555697-c93e-f48d-8b56-49aa5dc410d3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7b7c1a79-3537-bee1-2e9d-fe5b0c7ee785">
    <cim:IdentifiedObject.mRID>7b7c1a79-3537-bee1-2e9d-fe5b0c7ee785</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0b7402e6-2569-8fb0-1485-28ac9b6db0bc" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4d78435b-5185-fa05-b3fe-f46e2d47b2cb">
    <cim:IdentifiedObject.mRID>4d78435b-5185-fa05-b3fe-f46e2d47b2cb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2cf2a1c4-25e0-d580-694f-3c805dcdbdd9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_284a1157-db76-c2df-dbcf-e9897cc66e37">
    <cim:IdentifiedObject.mRID>284a1157-db76-c2df-dbcf-e9897cc66e37</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_21e8c182-9329-d231-3ccb-54de14b20906" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_aa10e15a-75be-afb7-b393-09426b669f35">
    <cim:IdentifiedObject.mRID>aa10e15a-75be-afb7-b393-09426b669f35</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_e3581bd9-d226-ae40-1a76-4617efe85858" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a08972be-f887-654d-d0a4-e5df5878dd93">
    <cim:IdentifiedObject.mRID>a08972be-f887-654d-d0a4-e5df5878dd93</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_a7f8aa8d-6f7c-f412-a355-db0c1c3dc7a0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9044f58a-2f02-e65c-e3e9-30405a3c2590">
    <cim:IdentifiedObject.mRID>9044f58a-2f02-e65c-e3e9-30405a3c2590</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_4040df3f-361c-0ee4-2f40-6b8e2b71bf5b" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b8430ac1-b2af-1766-1f48-46581d628e40">
    <cim:IdentifiedObject.mRID>b8430ac1-b2af-1766-1f48-46581d628e40</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_037037c2-aa05-c714-ee7c-0898fc5d975e" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_937412a0-02b9-b8f0-21cb-3fb914f077cb">
    <cim:IdentifiedObject.mRID>937412a0-02b9-b8f0-21cb-3fb914f077cb</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_b2986fbb-1948-cc04-f0a5-5891552a71eb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_22ea97ee-b29d-caa1-cbf2-7c66f44d2500">
    <cim:IdentifiedObject.mRID>22ea97ee-b29d-caa1-cbf2-7c66f44d2500</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2968c231-78e4-e108-20ac-2374ff20c0a3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2a63f309-fdce-ccd0-d533-fe626210f319">
    <cim:IdentifiedObject.mRID>2a63f309-fdce-ccd0-d533-fe626210f319</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_3567b47e-b99f-71d9-eb82-eb3f72cca005" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_00df6293-66d5-58d2-0279-dfe6fd1f6645">
    <cim:IdentifiedObject.mRID>00df6293-66d5-58d2-0279-dfe6fd1f6645</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_770c4d78-904f-036a-b5d0-cc6780385aa0" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_9310ba05-f1c0-80bd-d8b7-c309d2e575c3">
    <cim:IdentifiedObject.mRID>9310ba05-f1c0-80bd-d8b7-c309d2e575c3</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_7e42615b-745a-4df2-a04c-27fcc321fadf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_7d03b98d-318c-e2dd-360a-abd053ad8511">
    <cim:IdentifiedObject.mRID>7d03b98d-318c-e2dd-360a-abd053ad8511</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_df1f8dae-508a-ca78-23c0-376365630d67" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_b786eabe-a3a3-1808-07ad-552c41b39220">
    <cim:IdentifiedObject.mRID>b786eabe-a3a3-1808-07ad-552c41b39220</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_accd0c9d-7ea1-1449-f20e-4dd290c824e5" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_918b82ef-3d54-4a08-b08c-6f9bbe94ed90">
    <cim:IdentifiedObject.mRID>918b82ef-3d54-4a08-b08c-6f9bbe94ed90</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_cdf19d5f-ea5d-3f6e-8f1a-0ca891038de9" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_d07efaf9-35fd-6512-80ee-f330936b085a">
    <cim:IdentifiedObject.mRID>d07efaf9-35fd-6512-80ee-f330936b085a</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_fac52545-3458-e1fe-17c4-6f9fb331bbbf" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_4b01fb21-cc26-1a95-7eb2-cb4dd4f74e4c">
    <cim:IdentifiedObject.mRID>4b01fb21-cc26-1a95-7eb2-cb4dd4f74e4c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5e661253-bc02-6ccb-df4b-698d7fc7474f" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_e9f29508-b89d-a7cc-f50f-4c067860a7d5">
    <cim:IdentifiedObject.mRID>e9f29508-b89d-a7cc-f50f-4c067860a7d5</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_0201f9a9-5640-345e-45f8-7323e0b69af8" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_88437b2b-3e41-1910-ae69-5132319471c9">
    <cim:IdentifiedObject.mRID>88437b2b-3e41-1910-ae69-5132319471c9</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_61090f3c-87cb-7ea8-25ee-e8c717f156b7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_ae3db058-b874-2391-fab4-6d6681907c10">
    <cim:IdentifiedObject.mRID>ae3db058-b874-2391-fab4-6d6681907c10</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_f2658cfb-b943-50fd-f4bd-083d791423ba" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_862b08f7-86fe-8da9-4d52-21fec48e5271">
    <cim:IdentifiedObject.mRID>862b08f7-86fe-8da9-4d52-21fec48e5271</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_07b5e6ac-fd2f-10a3-6df7-6ee1db8f0329" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_3ed08bb0-41a8-d83e-568d-26ca4dc5d5f4">
    <cim:IdentifiedObject.mRID>3ed08bb0-41a8-d83e-568d-26ca4dc5d5f4</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_9a4e6693-591d-0585-025a-8c6bc0eebdd3" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_6fa6e6a1-0e7e-ac13-499b-58e57949e724">
    <cim:IdentifiedObject.mRID>6fa6e6a1-0e7e-ac13-499b-58e57949e724</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_c6839985-7db2-9194-cb99-af1bcf825efd" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_778d69c3-a022-d624-f2ab-dea1200cb220">
    <cim:IdentifiedObject.mRID>778d69c3-a022-d624-f2ab-dea1200cb220</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_1c03008c-76a5-1f30-d0aa-cbb50a2f5019" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a306ab72-fbaa-6f56-47d3-4f744aca52cd">
    <cim:IdentifiedObject.mRID>a306ab72-fbaa-6f56-47d3-4f744aca52cd</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_d3c8dbeb-2b1a-e5cf-69dc-c42c1e7607bb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_a488d688-3c85-a758-5f04-e4f469cccc5e">
    <cim:IdentifiedObject.mRID>a488d688-3c85-a758-5f04-e4f469cccc5e</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_5d8ba839-3bdf-985a-b629-3cfdfc7e99fb" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_fbb268a6-e8dc-70e4-f5ca-e20ee9bb291c">
    <cim:IdentifiedObject.mRID>fbb268a6-e8dc-70e4-f5ca-e20ee9bb291c</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_2732c285-6b2a-fed3-8670-37c1b13b27e7" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
  <cim:RemoteInputSignal rdf:ID="_2f3e2703-b029-7ace-f5db-cc4f84758ed7">
    <cim:IdentifiedObject.mRID>2f3e2703-b029-7ace-f5db-cc4f84758ed7</cim:IdentifiedObject.mRID>
    <cim:RemoteInputSignal.Terminal rdf:resource="#_6b19982c-0819-eb65-332b-cb8dd31c9179" />
    <cim:RemoteInputSignal.remoteSignalType rdf:resource="http://cim.ucaiug.io/ns#RemoteSignalKind.remoteBusVoltage" />
  </cim:RemoteInputSignal>
