<?xml version="1.0" encoding="UTF-8"?>
<!-- Created with PowerFactory 2025 (x64) (digcimdb.dll ServicePack 0) -->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:eu="http://iec.ch/TC57/CIM100-European#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <md:FullModel rdf:about="urn:uuid:3e486167-1d5b-42e3-b423-e20333cdabe9">
    <md:Model.DependentOn rdf:resource="urn:uuid:d9a22e46-1280-4221-a0b7-b7d4020fb9d3" />
    <md:Model.created>2025-10-27T09:59:46Z</md:Model.created>
    <md:Model.description />
    <md:Model.modelingAuthoritySet>unset</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://iec.ch/TC57/ns/CIM/ShortCircuit-EU/3.0</md:Model.profile>
    <md:Model.scenarioTime>2016-07-20T00:00:00Z</md:Model.scenarioTime>
    <md:Model.version />
  </md:FullModel>
  <cim:ACLineSegment rdf:about="#_ab3d0778-8dc3-4b85-bf33-b60d06375009">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ab0539e0-8f84-445e-b912-5234ecc09fde">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ac257645-0006-41e8-a6e2-d997e207ed3e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ac5b8ce0-8abd-444a-a21f-b813807658c6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ac445829-68d2-4505-a290-f824758e3204">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ac599650-ee8d-426f-b0ec-b39391c5e740">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ac67b8b9-85e5-4aa6-ae98-1a51c6c651a9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9f6a1a84-f8c8-4452-8362-0f6f04af4783">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9f876138-24b5-4206-a372-8fb443266e0d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_92c95616-e9ca-426a-9253-c7f4cc32daf3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9321952e-5b60-4aa9-bdf0-a5884c5800dd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9367dafb-d8c9-4243-bd78-0a6235ba7194">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_93962a58-11f4-4b6a-be39-bf22aaa66b2a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9431e446-2fe2-4dcc-8bf2-d7d989559258">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_93e68041-ccdb-471d-baeb-cacaf82ac4b2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_95040bf7-b87b-494e-800e-11a006978cc0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_94c5eb33-c9c3-4aea-be86-1304c897c742">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_94dcd34e-f4b9-4013-aefd-51ff6c107acf">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_95893d1f-9758-49b9-b3d2-71a041ad1128">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_955113e6-a2e8-4451-a61e-acda0ef583be">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_95b8e675-47d5-46a0-a3c7-e94af972084f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_959daddf-4443-4b7d-b889-302254293b0f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_95daee54-2703-4aea-8ae4-308955200cc6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_96219f16-9cdd-45cc-9c37-ce2b4a9a7491">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9646cc70-c1cf-42c6-9fc3-e96bfe544d09">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_970359fc-5275-4423-aec9-00db0d1c9aa3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_981ca4be-59b9-44e8-9462-3cbbb2db547d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_98c7e8f1-69d4-4745-b0e9-a36b22ae0d4d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_991ac7a4-41f6-4453-a1e5-5d38a60bcb11">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_99a5a2ad-77a9-46f5-99ea-48507fbd8dd2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fdb47e51-5071-4002-9042-bd556cf36df6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c8054e6b-a531-4270-977f-db75221dc756">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fdc87794-50c0-4a14-8e44-c253c32e095b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fdcf7e59-a4fa-4ce2-93c0-65642133f17b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_99e557e8-c336-47f5-b4c6-f6be1c48fc03">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_99d5be4f-3520-4cc6-ba6f-71b3ebd0fd06">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fdb8a98f-c09b-49e5-acdd-75ee01409d30">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_baae226a-1cb8-4370-a5c2-8d7cdd24d28e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c878fe2d-85c6-42d4-88b7-bd0f3516dbdc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fdac98fd-4119-4b16-8f6e-5dec39415bfe">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c89d2393-cce7-4bf2-a727-2f5c492fbc03">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9a6fd27b-c027-4bd8-96ae-7f7d284703a7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_baf7d391-8374-48e9-b180-b7c32754715e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fdaa3445-55c2-44d9-968c-acde6f7d9e34">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9a14cf9d-796b-43ce-871b-f9fac650b166">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c8fca3c9-edf4-433f-ac58-55780840c2f8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c91ee178-e5bf-48a8-8fec-52036e93bf11">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9abb35ba-69c0-40d4-87d2-ddffcf49ce71">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c976b334-e5d9-4e88-ad15-47e65ba82311">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bb05363b-be87-44cb-a990-1d3eee3bf848">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9af9c241-af63-436c-9574-1730a38e9fc9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9b529e9d-21fd-4e1e-bda4-444e152fe6bc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c9a5a12a-4fb3-484b-9cf9-3fcaf849a51f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f24cd3bd-a3a3-400b-be53-a29aea0f5093">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9b842793-742a-447e-8924-efbff026e66d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bbba5748-1026-4cf8-9313-841608d5ee1a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bc77770f-7af0-4a36-92bc-8d65c2278c34">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bc5b5148-c899-4a21-b0a6-41e6f79be28c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9c32ac56-6b77-4922-8aec-685da8f3f66b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9c311e6c-137f-45b4-ac31-ba08df6e6ca5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9c5fecb3-1514-42fe-8ea3-8ceb04cab9de">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9c768d4d-c31c-4fba-ac21-2ed8cbc371c6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ca7df46e-6cfc-47f0-bed7-a2b760a5abd4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f3178000-6d8e-4489-b6d1-9cdf279100ea">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f3189e99-5a19-4bd9-8de6-09a3e26824cd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cad666c4-2fb6-4152-bb1b-09b9135f9bc1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f38050e4-a291-49fd-8b9f-c025cc2d85fa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9ce209c7-0e40-476b-a8f7-98cb9e02b44d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bd611baa-481b-43cd-a7a4-30a28d13dbae">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9c89980e-deca-42d5-8385-7aa0348480b8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9d276f75-fe19-4488-ae4d-bdc35298df5a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bd7417fb-5969-4df2-83fe-672c20d76b13">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bd3a9a25-0076-4421-b208-52e602ec3ee0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9d457313-234f-42a6-8e56-5c3c6f5c4171">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f3f8a659-3eb7-4325-96d3-1313af0eecb5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9d45ee6d-6eef-4f96-a8eb-844661021a6b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9d3d4232-d367-4bf3-8daf-fb6155ba5aad">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f3bfced5-b1ae-4da6-9cd1-d59eaaa09445">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_be161123-449f-4a62-a2db-2b436fd2bd26">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cb65c7bd-b6b8-4ea3-93d3-84e00102000f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f49804ed-9bac-46fe-b879-29c9560da234">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cb8dde20-e794-4324-8698-083d68828414">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cba2ef92-e194-49ee-a5ed-b7b517d1a9d7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9d7a3628-1979-44d0-830e-149ed04a7f75">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cbc84a62-bc44-4bc3-90a2-9de9e60090a2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9de392c3-8ca6-4a11-a68f-8217f2d3e36d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_be1ca470-84a4-449d-a79b-306c30655a4d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cc0d3365-f148-4660-a2d5-945327740355">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_be4df61f-689d-4c82-824c-861995fd49eb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_be2e2c90-21fc-4e88-a4a2-58b84be90a03">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cbf708c8-b914-43bf-afc6-af1373883c1f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f45b26c2-b331-4bdc-ac74-069f24bfb3f4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f4f285a2-b2d1-4818-af0d-3f6056bc54cb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_befc3629-25eb-4a9b-bc40-5b72b2ab2cb0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cc3c26f2-3fcc-4bb7-8729-00a642dc8f22">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cc5e37e9-71de-45b4-b0c4-ebcd6f20021a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_beb1bd2b-5308-441a-9bfc-5a26e5394e18">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_be959fd2-0bfc-452b-85c7-73920a90537c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ccdfa86e-e40d-4a9d-b6eb-5b453e8160b7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9e046366-c090-486f-b55f-23097ae1c38e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cced4841-98ab-4367-938b-a0a054fb21df">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9e92126d-9808-47ee-86d0-9b48432c3760">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9eb55f13-7794-4ceb-bf4d-69a63a4b121d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9f1e01cf-766f-404b-9717-64471cae95eb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bfe3a65e-146a-4010-a2b4-8b69104a3224">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cd4990d6-dddf-44f3-bde6-4792fa9b1a3d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f529828f-1647-4c0c-b16b-17eae1f39f33">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bfcc2883-bf5c-4cc4-bb73-b1ca705364e5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9f0c8abf-9b61-412b-9d31-a41220b26cd6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f5e9cbfa-225e-4dfd-b791-448b4f7bb916">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_bfc07264-820c-4d33-9490-16c9b4b6fbe9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cd03cbbf-aed3-4216-ab37-89b41ab187de">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c06f1202-a7e0-4f1b-96e8-1be8306ed582">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c0b6c40a-38f3-4b34-a0f7-2069880f4200">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f69d2465-336b-4f9a-8e0e-fc5073840c2a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f6732b76-ca50-43ba-8624-8f9acbd4c047">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f6786f11-c3c4-4b53-840d-267e25b74f19">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cec544ac-be55-4d3d-b7af-22675d7e15fb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c0b24530-2d78-4042-822d-afd07edcbf71">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c07fdd8e-00b8-4ad7-98b0-c61e7a66411b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ce6c1973-9e43-4a7c-accc-c6ea7a22e2d0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ceb912d8-66d1-457b-9dc0-6496783b756e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f70b26fb-e45f-4859-b52c-3a100058d837">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f6cb68e5-0919-42bf-9a5d-4ab0f68bafef">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cf31c147-5d18-4b53-9ce4-2fc2115a0044">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f6c4e5db-7c4a-491d-a8e7-31af657aa863">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f6d4c73a-2052-498a-af24-cfda7b3456ae">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c16ff39b-d2d9-4710-a4d0-4d584aad3688">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f6e07ad0-bf3d-46d2-9854-0f635ad1d183">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c25f1314-1ce4-4e8f-8259-420e6e5579f0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c2236950-e293-4e0e-8fa8-62f89e89879b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c20f3b3f-0e7d-4efb-bd1f-27a0124cab1b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cf513694-f1e0-4986-beff-c91ac6f4cc0a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_cf5d248b-c052-4337-942f-82b97dd85be0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d02eda74-3150-4077-9b72-3f014dfedc48">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c2ef282b-f675-4cf7-aeca-4b8dc9c0ee97">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f848b128-3f1f-4d54-b760-cd7d3f8e085f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f8791857-b58b-4e90-bcd8-edbd60b06ba4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c3a3acf2-d063-45ee-9f20-a0cedc0a9b44">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d0ae4695-b9b8-4f4f-a3cd-3b4f5c7e6393">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c38c2dba-e834-46de-9555-47895be21955">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f8bbaac9-5338-4f9e-a400-86ed9df40306">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c3eaa779-1e03-4e69-bc95-c120cad98eb5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c3e1cc30-947a-4117-88c0-c9435eb844ea">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c42e312f-4589-4f03-94c8-aa4ed37e61de">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d11ee70e-2365-4447-b427-68ca999ff6bc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c472fee5-ad1c-4725-9866-a74947670027">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c4a69d31-34b5-4873-a41f-97479805b305">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d138be87-165c-45c9-97e1-8b6cd0d9cf28">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c46c886b-2f3b-4176-9c51-67303a87511c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c4a0ac00-c45e-4a98-9964-0c52d8ddedf4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f9f6aa7a-4615-4767-8a82-faf2ffa61320">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c4f8304b-84be-4e9f-9bc8-a15bd683fd26">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c4db9997-0fa7-43b7-9682-a7384583cddb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c533c3b9-e2a6-4d4b-adc6-4e42c4b001d5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d1ab1dc5-d3bf-419a-a227-4bef051b6466">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d24b5f30-db11-47b8-9f63-dbdfa978b6f8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fa23fd91-1b0e-4aef-883d-6416151d0595">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fa480f10-e426-451b-a294-3d71cbfefbf9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d225f1c1-6b27-4cc9-94cd-41fe8ef46060">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d285c4a7-29f2-41c9-af5a-ccd141421b53">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d2886e43-d394-4385-9798-74084602421e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d2298de3-355d-4188-af20-6b34b2e7465e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fa545730-0ec1-438a-89f0-a53344097aeb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c6050688-18bb-415e-bc20-5949177883d6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fa121fd4-356c-4899-bb35-eda6d4ae2bb9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c5f75429-49f4-4968-9b97-bf8a2c304fa0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d2cc0ae2-6a44-461f-a55e-98aa598550db">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d28da54c-af16-48d4-bebb-dd35e7b8e11c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fa8b4373-777f-4dd7-9abc-5108a6b5e8cd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c621c0de-e1ab-45e0-80a2-dd904decb566">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c69a7544-df29-4909-851c-da0e9959897c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d3029803-3f44-4978-be26-c71e8dd45a92">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fa6df510-5128-479c-8838-7120b8c856c4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c6454048-1bc8-4aaa-8729-da0805712167">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c684bfc4-53e0-4307-a7c0-3b92474d25fa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c6465516-a056-4ec4-9092-ba5ee4095987">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d310cccb-ea05-4e7e-a09b-e63280727e56">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fb760a4a-6ca0-44d1-92cf-ca31e486cf03">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c6eec156-437a-4b55-be10-3b1581df59b7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c75231aa-0d45-4524-967a-5f7df3690bd4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d3b308cc-6839-413e-a17d-666694492469">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fbea1259-d4da-449a-b511-1144958269e5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c761d031-271a-41ec-9a6c-6a38ef1222ca">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d3944dc2-3b76-4bee-8001-e0353de70d2b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c71b442f-e423-4e8f-a74d-24952d54cad0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fc1df3df-ac43-40db-a77e-a2785d8addb2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fbd0e75f-d343-4773-912a-344bfe43e490">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d41f5975-76b5-40ce-b8c9-5ed939778c96">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fc744de1-5a8d-4a35-a128-b66a66e33f6c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fc25ceac-399f-48e3-b649-fb4433752938">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_c7f1abfa-0850-4f4f-a60b-32d9689bf13b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fc24caaf-2444-4710-8905-e2f983257ff6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fc69982c-6219-4561-a9e1-802a9c252e81">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d470a275-008f-4eb8-9685-2b8ca9c3d58d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fca126e9-730b-4548-9e95-75807b69d7a5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fcbd2182-3238-4806-8b55-b66786679acc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fca795c5-4529-4487-b42a-d05e7345cebb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fcb02d76-3d72-4b74-b658-30d004d783ba">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d4ff4775-7c28-4764-965a-ab7779dd02cf">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_fd401640-3219-4452-8238-4a9311ca9fd2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d506c193-4f38-4d7a-87b4-bbad9667d32f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d4f5ec70-899b-4acd-9e5f-337e06cb4a22">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d531ea6c-3961-4855-a341-868388d42ebf">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d5b1425c-564f-4aa5-a103-9224f1d29820">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_18bf30be-ecb0-479b-ac9a-0d90e1351ff0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1872fa38-5e55-4a5b-b9e3-07495723ee0b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_91b1833a-48b9-43f1-b3fe-fb98a98a54a6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_188f32c6-ea29-424c-92e3-f711313ead15">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_187c6943-d0a6-4126-b4d6-78b2c9ae8bd4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_19428fe9-91dd-4a16-815d-ba72bdf22c4e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_194a300a-6539-424a-8625-77e563b31e22">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e4629a0f-e375-483a-8550-cd6597538dff">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_85c69330-9c47-450c-981d-e21b6c3b9ade">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e4be7d09-cf78-41ff-bfbf-7c9d849bdbc3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_19398506-c063-4a4e-b07f-04e352fa9216">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e3529150-c4ab-4a62-8b70-3ebb547aa2c4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e4b6c389-7fbe-44c9-8efc-9a7c9a377516">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_196a226b-5b0d-47ba-b0ee-b509e4905ab1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e332fedd-5d70-4623-8f74-294ee997df34">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e3a28fea-b603-4fb4-a2ce-8bb744e8377c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e5b317c2-43b1-4b5a-92e9-6fb1af810477">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_86c1e657-8109-4c2a-8623-9bf4731ec7cc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_86e15bc0-220a-4676-a836-772799841fea">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d5d53356-cea3-47a9-90f6-2ed624190c8a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d6185cb7-b266-4012-9ba3-1b1496dbff87">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e5f1fd8f-3700-45a1-a318-86b1502146d3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d6199318-be1b-4a5a-8604-07f3b1025351">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e61591fc-9c87-4d6a-88b7-c4f9cb288188">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e5e21f82-b78a-4477-931c-8c2d1c2c95b9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d694fec2-1b9b-4607-ba09-373d6098e099">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e646f122-4fd4-4780-993f-42f3fb316cb1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d7375aae-f0a4-4dfe-a971-c0e0cff1cb58">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_876b6577-b3a9-4414-9bc3-b16b594e28cc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_87ec32da-f02a-423e-8157-246b268ff426">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e6b53a59-1e92-43e6-80f7-e36d61606797">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e678596d-64b0-483c-8876-45576c361093">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_87d1ab7b-f11b-4336-90b2-0c224257aec5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d7a4c806-4dc6-49f0-a2e6-c48ded7d4b93">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e6c97f7a-544f-4f80-87f4-ec5add74ab2a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_889951e1-b650-49cf-9dba-a331ecc1d432">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_883972c2-dc24-4401-9d3d-90e1fd447435">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d7d6f7b2-092c-4815-bd4d-d3a30f8a34e8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d8078b2e-52d5-4cfd-9f63-d167763cbdfc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e79fc67c-fe4c-4ca8-a88c-c816ae42a409">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_88af6b2f-72cb-41bf-a318-80e3b8a95009">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_88b8e4f0-b664-40c1-9a77-7314094ebc24">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d8615fd3-e907-462f-aaed-6d1d641e73ca">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d8783ef3-09b0-4d2f-80ed-a6faab78a95f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d8a39fc7-ac3a-4e2b-9855-38b8bc1b812c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0c4e88d5-9015-4c0c-8e8c-c90e3f1e6fed">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0c7c6d1b-845a-45d1-91f3-087dc724020c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0c87a583-f1f4-4f48-9574-ed1bc2c92ca2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0c25ea63-54c5-4c26-8c71-0e11301f2c62">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0001fee9-6f6e-42d6-94b6-92dd399aec82">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e8f47198-970a-40f2-be7d-8420c3554d38">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e8b1160c-0438-4ed3-a025-4e073c372345">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8a231e70-84e0-4e02-85e1-eabef578ad49">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d9240419-a676-44ba-89a1-4e6482934dd7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_00ab1019-d9e8-4d8a-9030-dee7a23f628a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8a262fa7-b9b8-4139-8572-af1eadfa1a91">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_013b43db-812c-4054-9bac-abc7823a674f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_da19e313-5c2f-4a35-ae84-68e28e95e7d4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_89fb65ec-d3a3-4892-8311-b04958cff45f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8a00cb5f-8eac-48e3-a193-eea9f37f0979">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_d9c45520-46da-4d5a-864c-3ba3fcc07f97">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8a7e405d-3324-42ee-a576-9c59ca38681a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e9833bb5-d029-4057-83a0-24351c592d8e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_da836749-23ff-48ac-a9fe-b3b4ba3df2f8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_01b5df2b-b602-4df6-b463-ab6db0c9c36b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e9a52c0e-8bcf-41d6-abf4-31b210570988">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e9dc641c-da67-465c-b46c-81592291378d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_da6a768f-ecef-45f5-b620-9c20dbf33fd1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8a7f7e33-a3ad-4e83-95e5-2125febb9181">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8aadf67d-7c0a-40c8-aafe-064264624a6d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ea2b8199-67a2-4309-9ecb-51c64d44d641">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_016b7e8f-10e6-4e1a-b57d-e5658888837c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ea88f7fd-7c3f-4bd5-b39b-2da1a4d1d796">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8b1717ab-bd4e-4498-b1d6-16f075e4a9b6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_daf8cf59-938b-4353-914a-d376bd486b62">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_eab20997-592b-4308-be21-261bd126b437">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8ad4d1f1-4ae7-4d2f-8f26-eb15cd59fd56">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8b20322b-7540-42b8-bbe7-d1e5dbb2f9e7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_eaa230fc-4b62-44ec-b350-088d6e3e1770">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_021fe509-73a3-4da2-abe9-766f09e36300">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8b2f3f21-dd9b-4992-a2b6-e6f26968f760">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8b4b8e3b-7476-4f02-9007-af5c2b5e624e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_025cb1c0-67db-4347-8340-5240fa3fe2e8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_eb49898f-81aa-4d51-a0d9-afa81360b004">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0263f9b2-daef-40c9-8b98-aa40605ab5d1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_db14117c-6eaf-4b9a-9c84-7a63cb32fa03">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8b35aa34-18dd-4da1-9198-2e6fcbc35c7d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ebaec127-5fcc-495f-8f6a-61e0e6e5d562">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_eb961069-e910-4b14-8947-185478f58440">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_dbb98950-f9d9-4631-822c-4c710530f5b0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8c0511b2-afb0-482c-92a1-dc3b2a8f5633">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ebe2dadd-355b-48db-b548-f115a5fff712">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8bd8f280-6a61-41d6-bd4d-f1e0abd4f2ed">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ebba16d6-5419-4c5e-be52-fe310c9db61e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ebcdfb80-d100-4dab-9959-3f17ab091ace">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8ca9e624-5c75-483a-a0dd-2129bdac645a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a061301c-4a78-4747-9cc6-7d229317987c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8ca13d03-82e9-4b96-bb28-eba228fb6de7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a08f5bdb-a8ec-44b6-9280-7824f9318dd2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ebecd680-dbab-4cd7-91ef-1645ec538b8f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a0c9f641-f872-49a5-9777-b71b2889e231">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a0af40a9-78a2-4f02-935b-9d131951b6f7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_dd1b7a5d-d688-495c-989e-caa33cb78373">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a0f978f7-03d8-42d0-ace6-1261f856f47c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_04ca4fbb-7846-404f-b89e-ebca38c5e8a7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a19d3a05-371c-478f-879c-87fa8a6f453c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_046dada7-6a25-41dc-9730-d4e00803a139">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8d84613b-9331-4592-b776-86b0b149f616">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_049d11d4-1840-419d-8078-06d0e882911f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8d900c2c-6e4b-409f-a954-6c89a5293649">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_050da14d-ff71-430f-9b71-65ca87fd2863">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_dd872781-738e-46f6-a129-0946b6cc8d51">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8d4d914f-c5f4-47f1-a3ce-97d6b8776dfc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0511a448-1706-4d0e-b56a-396e855041ba">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a1d867de-e59f-49b5-8e7e-f040c64bc845">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a18e0acf-ef73-439f-aa6d-d2378a6494c4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_de434c59-742c-4671-b0ad-b6ed5d0b8d68">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ddf1c26e-2e08-476a-b715-0427f652eb8f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ed8f9e7b-470e-487e-b05e-fab8e0969180">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_eda4e199-af47-4878-bc51-e1fbd3d4400f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8dd85196-a07e-4308-8524-45a8cc15a3d4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_eda21900-5a22-40a2-9084-b6a239ada2dd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_dea17970-0116-4657-b633-39684985be58">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8e814bf0-8a00-4ab9-87f3-e83e378f2608">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_dea420d8-cf09-481c-93e1-b67981b1ce9e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0641b951-8fba-48f3-bba1-fda31def80fa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_dea786e5-0945-40ee-81d1-faa70b1d6fd7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_edd06b2a-7cef-458d-bf53-958c1f75c7e3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a1f8e2c6-55ee-4a40-b96f-2b0de7e13aeb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a1f772a0-2cb0-4cfb-94de-5853fac2087e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ee0c5126-f462-465a-b473-924cb3fb3e71">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ee84c4d7-3671-4542-917e-09476b54e9dd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_deae5150-2fc2-4f15-b269-e55c70115797">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8eef8f33-0915-43dc-aebc-925afb06c6f6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_069500a0-5186-4624-bd43-f88c7316fd1c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8ef6213f-34ae-464c-a7c1-1b91c9209821">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_06c39ab9-684f-4a25-a4cb-13d2e0d8f4ff">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ef1136b2-92b0-4648-905e-e917440082e0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8f1f8bc5-bf8a-40ca-9cba-14bf424bf449">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8f5a3834-3386-412d-94bc-c44679b353e1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ef0c0dd0-de42-470f-8639-83eb2bc2a2fe">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_073e013e-b349-4b1c-a18c-c27231cc25d3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0752fb21-e25f-4c4b-bd60-23508ae830e3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8f5881cf-4761-4b91-9091-9b6d293457dd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_eee33493-9c74-46d7-964a-09dfa5703aaf">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8f8900cd-2171-4a57-b9cb-6329fb6d6c05">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ba5b6abe-d76f-4c4a-9ad7-7a0ec22262d4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_dfdff4b7-dbad-4c77-ac5b-c59ab304e615">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ba54bf24-0c27-425b-a141-d9d26f4b4a66">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8f829ce6-a424-40dd-839f-8fed2e0278ac">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ff275801-6a01-4076-bcc9-98ae6f4402e8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e035e10c-eb28-4231-a2c4-a82fee85fe67">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_07e6abdb-c91b-4eb2-932b-33243128c080">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_adde2a6f-e8ed-4ba8-b257-75d21ccccb3c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a36eb941-759e-4079-af1b-568df6635035">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ae7d4cc2-2788-41de-96aa-b56a394bd89c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_07efe671-5a2a-4ea8-8c0f-f952cbee37ac">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ffb60364-80cd-4c60-82b9-cbb3dc804315">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0806a4a5-47d3-4f0d-9794-1445967c40ae">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_081c4f2b-0091-410a-924b-2ed975a2fa16">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ff5a7db1-9cd3-4f06-80a1-f67f42514bcb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a4039d05-2583-424d-b639-d11c46f0a6df">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f0614374-bc41-4b08-9b88-1bc4f088154b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a42cf059-1448-40ad-ac6e-ba3565d6c39e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f0885d1f-6cf0-4085-adf3-c6faacf92a67">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e084f686-ad93-48e3-a819-28dbd3a4a69b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a428be54-3ff3-4a06-aae2-cb06b788bd64">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a4b0e739-f6af-481e-a292-dde8aa70baf7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e0912eee-a5da-4bda-bb05-80563eb82fe6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ae21669e-0fab-47a8-aca4-a67df8c47b57">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_08cbd2f4-5723-4570-a1c4-7bd68ba3f112">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ff53a410-6e5c-4f57-8988-d3f08a63ec97">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a499dd47-1735-429d-9e02-e96dc09a9449">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_ff6abbd1-d5d0-4ea9-9f47-8c28c406197e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e0fa2758-dc5b-4174-b33e-bd41ce0fe448">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_08d0eaaa-a7c9-44e5-8d64-3914887d9a49">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e1096e42-e2fd-4448-9373-e59f212609c0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e148b2c6-1bc1-482d-bfa7-5dba5aeb9d7a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_092dc14c-bea4-492e-a3bb-f81277e3b98e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a4c69b19-5e64-4d16-86e2-fd34ecca43c1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e178ea4a-b109-4dab-ac87-c42f2667114c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0991d925-4078-4f72-a93a-6796d29b7be9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_aef86cef-853b-4655-b9d9-d8328a5bc428">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_af2498fa-0bee-458b-9233-b50215b5dcf5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f12570e8-385d-4c61-a408-44b7884ae2a0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8ff673e4-cc2c-464b-a9e6-3ef01d24ee88">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0a28348d-0f1a-4559-a588-c21d6a551ca7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a51e2550-8b31-4d6b-abbf-4f65a5b4150d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9062d719-74b4-4d18-a92f-71cfdfb9a6b4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a5457e21-d5d8-4569-8562-c79eddc4a210">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e1f655eb-81f2-4db5-8918-0aa617e52f51">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f0cc705d-4fde-41ee-af30-b5e1296d8db3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e269dab6-25f8-4797-a7d3-261f4320e494">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a5c347b5-8c0e-4b8a-8aaa-ec4ddaf8d866">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a5d65bbd-f060-455d-bcc0-e2c338219b32">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f0ccd87f-74ec-4bce-912a-fb27b7f09e18">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_f096ec7b-6101-4315-9453-c97e42cac2ba">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e2d6baa5-aea0-4f95-b722-df8648216bfa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_e2b33fd5-6e8c-4fa3-9e2d-839785c644ef">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a5b636c6-1f9f-41a4-8588-b8feca05ac87">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_9071b46f-2de4-408e-8ac0-67ed1269f898">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b29659d2-52d6-4b82-8622-bb5708846719">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b2d62d90-739b-44c2-8a50-41914088baab">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b2d028b5-1ce9-4fb2-88ff-8bffb23f9163">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a61f4cd4-0ae5-420e-bffa-3cec2ca70d97">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b00611d8-4c16-42e7-a6ee-b920f3abbc31">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b307d52e-4883-47e6-a11f-11fabc74b054">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0b61bbba-f345-42a7-b583-b1e81e04b9de">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b042373a-f4d9-4311-ad0b-445496c43f38">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b311feeb-69d0-4fdf-92e5-d368deebdb50">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0bbb9d7b-f2f9-4e1e-a0ce-aa4b5fe70041">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0bd93fe3-679d-479f-b052-9206f8f2cc6c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b019dab7-4b2a-43c2-b0d3-25087d80de9b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b353872e-48f2-4b3e-b8d9-1391c80cc749">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0c15c38f-f99b-41d2-867b-9bfe1390b048">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a710949f-ecb4-4777-98b9-f4d9d47f1ad7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b05ac77a-7c89-4104-93a0-1f25f33092f9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b3670cd0-3293-4f78-bf7f-48a637ba134c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a75b8b22-7434-4445-bde1-0c27717405aa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a7700657-e6c0-4b58-892e-718d6b47d9a1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_63ce74c6-35da-445a-b45d-7f5fbb08e953">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b0d62b93-0cc7-4063-834b-1c93a1f575da">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b4015619-c354-4a7c-91a5-66822fbebc42">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_646827ab-4c24-4c89-a52e-086eb0ed4139">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a7a52c59-46a9-47f4-b212-b710c44f023d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b45d1e1c-ef92-424e-bd79-248320f08c25">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b4a2529a-b2c2-425b-ace5-47b9a2d0d112">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a7d89fda-45cc-432f-b4a1-9f888cb8011c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0cc0ee4a-ee67-4bbc-b28a-bbef579384fe">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b12e2e2b-2b18-41b7-a23f-7ac130bd4d9d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b47dab2b-9ba6-499a-977f-8dc17a356167">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b44c1de2-3d36-4d5a-b26b-4b527d9ee052">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a7fdb0e5-f5a4-4459-a2b9-259eb388c8ef">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b5115185-79f2-4bce-badf-a8871de49070">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6572512c-e2c9-4f82-be29-1d408242f952">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b5568fff-b43b-4fa3-be2b-4bab6af0d03c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6536a950-4c88-4099-8fb2-0dfe62aacdce">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b1d22c6c-6b8b-45ad-8caf-89f106b08d66">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a86cce46-4f5a-455e-9428-7112be72754b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b1fbb58f-938e-4d8d-ac35-1f8c9df94243">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_657aaded-4082-48ed-a599-26f09d2d7658">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a8d81613-8e84-4627-8a8d-0bd0ab05a72a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a883401f-e694-441f-af1a-d654a6dc1f67">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0ce5ab2b-3ba6-47f3-9700-0675add250cf">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b5736689-e4fb-4f03-bfe3-9033160551a5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b5822bfd-9e6d-41be-85ca-d5783eb839ad">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0d15dca9-80ce-47f5-b355-95fb35032924">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_65c3b8e4-3e99-479a-9b22-2211a234922b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_65ade446-e37e-40fa-9b95-93e4e24a6a8c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_663c7344-2e07-4031-8e46-8d4030c6c3da">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0d9d9c6c-5d57-4bdd-8101-71bab0865460">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a9149404-870f-4259-932d-a7ad0487585b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_66730e1c-8186-4888-aa45-318e214e9289">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_66ccef1d-6e69-4cf5-a270-ab3c2bbd9436">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_a9a6127f-e769-4f72-a2c7-e9259b5615eb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0e078d27-fdb3-4e75-a9f4-38271c26b2cd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0e2d72d2-711e-424b-aa85-95c5266af6be">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0e189d6e-bc16-4c18-b3c2-2c605d382598">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_67031d95-8db6-401f-a7fc-76ecb5eba783">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_67c0a481-2307-4b8e-92b3-9de2c24fa9a3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0ea1ae82-894d-453d-8aea-0a2062e43e08">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0f5472b0-06a0-49ae-b428-526fc8bde71e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_67c0b041-bacb-4740-9ae8-c2a0b2e0ffed">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_68684264-0b6a-4caa-a1c3-013eb56e3f26">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b68cf6f4-fae8-4d6b-9d77-d77251e798ea">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_67f443b6-a82d-4463-a9e4-db11c97fce06">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_685a52cc-7718-498d-8ade-878ceb1017d4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_aad407c5-cc29-4f44-a4b4-29064393ac8f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_0fcc252d-db74-492b-b11e-b189d3285e0c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b68f4591-34a6-4f3b-b304-a0672465feb9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1002d0a0-7ecb-4124-92e9-e25b66ff1129">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_68a3ac38-04f4-448d-9a00-5fe75e2affb9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b6fd6bd0-0ca8-4965-82ec-d115a3bb7b54">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_34947092-4238-4329-8ef4-da1d552b772a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b6b22413-ec6c-4e5e-a767-bf3223964c30">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_689db147-2c4d-4c16-a9f2-bf36a5aa53ac">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_690f1dea-0f60-4646-b9aa-990e70cd8d18">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_26fec2fe-3309-4353-ba6d-7e39d3241de9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_68df5729-3643-4edd-afb7-eeeefe6088aa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_26f15f34-489e-493f-b5cf-142aac3fa706">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b71f4ffd-5a07-4bb2-9297-bf27fab051bd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_278c15e9-6946-4dfe-94ef-a8e99296d313">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_277a9b3f-219d-4d19-93f6-12f5d0a69412">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1106094a-f627-4240-bacb-61230e1bd8c1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_851c17ee-2413-453a-bd30-415e78ab7def">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_84acdf42-f7a4-4458-bf23-3b765b8605c9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b7bc0049-0fa5-4f6d-be74-403b7c0ae17c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_110776bd-0062-434e-bba4-381aeb50b0e4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_28554827-f7a7-4ca8-8333-cdc9f77d6f75">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b838e233-f7f5-4a8e-9b06-9efa5ed5395f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_115ceb1e-c8c0-4755-b67a-b3997012a514">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6a0982a6-4dcb-4ab9-a0a6-d3de090b0a86">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_111e9be6-c3b0-42e6-8a3f-be0f7f8b48e4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b7f557e8-0b50-47c8-843c-2e29c0359ec9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1145c31f-7cb4-43ba-a12e-d5c093cb4cf7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6a38e652-95b1-491a-8ea7-7c84725ece5d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b87e6f24-bf51-4395-8fa7-14708b6bd353">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_11ec0ea9-d123-4cdd-9552-792df80571a0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b94b4c56-cfa8-4ab8-94db-793df5bd506c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_118e2e80-66eb-4787-8025-95a6339b453e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_28db3b14-4f13-4101-b9e6-764c28dd1654">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_29748af2-6463-423f-8024-05748dcf27d7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_29608263-7620-468d-9762-d321b4b7a0e0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2970a235-b32e-4a05-9247-5b2ade7aedc6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_298acf95-ab5b-4ca7-80e9-032656c744f7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_12a99d52-a4f5-4332-81cc-8cac0eca54e7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b9afc8a0-b3ee-477e-ab61-efffd78852b3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_29bc854a-63cd-4143-a7a2-3e4744478341">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b97cbaa4-6de8-405d-9deb-7c19920c0f3e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b9926056-e12c-42ac-985b-a9e84d619f35">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_79949345-c90b-4b9e-be7c-6a309e03108e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_29cfe90f-9956-4ba3-ba1f-46e21b36d7c3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_127842ff-1816-40c2-9cf0-5fb9c56e0578">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b9fc02f9-20d5-421c-beff-4215d32e8920">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7a407d0c-7364-44ac-9ce3-1a09e724af6c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1303d5ca-1f1b-4cd5-ab77-1849d7d90f4a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_b9dcac75-257e-4f82-a7a6-880d24fd3ece">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2a443747-0ddb-4b40-aa7b-768a700e556f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2a42bac9-67e8-45f8-8b5d-698e42b4c6b2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_132e7f63-675c-42e2-b873-59ef27b6afe4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2a826adf-93c5-4d8f-b38c-f9622e40ee52">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_267cbd23-aca9-4fb6-9cab-fc0d7ee42db5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_133e6f44-4981-4720-b3d7-3fa6f91b1b14">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2aa6de9c-0b5a-4fb4-a38a-c5d75382d201">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_141756af-4415-48d1-b145-58456c226811">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2aaa88f8-85ed-4edb-aeb6-eeb98242a17b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_13d7975c-bbbf-40c3-9e8c-242f2e94eee0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_13f00f0f-279c-4e46-a8a7-757bf14c2669">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_142b8548-c025-4f3d-9825-91e768ae5dd4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3419dcbc-55e8-4cdb-8ed7-bf793ae8dd4b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2680fc22-8a1c-44ed-a6dd-07c2dcdc8523">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_13d66e9c-9fd2-4f1e-83f0-83ffd011c8ff">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_26d83d85-7af3-4c13-8638-bdc6f71a4dc4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2ab5d534-b054-49b2-8ebb-3fa82dc3fe81">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7a505f1b-199f-40b7-ac95-0b98c15a8c91">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_13d1b161-ffaa-4b4a-bb10-73910418833a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_14863b17-9cf4-4d02-b05a-7875f5d19f75">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7b1a9ad9-52ee-446f-81c4-5a224b2fe981">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7ae89d0d-6946-4884-b768-824e949bf936">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_33b8e66f-ad59-429a-b410-1f53a5e69b86">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7ad5e021-e521-4819-8ce4-366c95d1ece5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_19c91c17-80fb-4268-9139-a939146c6b18">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_14a6d2ff-58c4-4706-9729-349d598b857d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1a04333e-97ad-4988-b864-735327ecc6e8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_34319b43-c459-4eb4-9dc9-9908d0f97955">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7ad3b4fc-782e-4e65-abf7-b95a35689679">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1a7be7f0-3bab-438b-97f9-ac94b9a0579f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1474df93-0d83-4acf-8e15-06e0d4ca9e19">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2ba67faf-1c9b-462c-b417-b9271f9a7d25">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3455618f-dbc3-401f-a2da-676617b9beeb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1442f133-54fe-4e27-8b5f-3e1c61c5c762">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2bec7f32-b8a9-401c-be47-4b49fa44ddc0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7bfecc3a-c0f5-469e-b142-c4830cf92a20">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_15156111-3de7-4859-a02e-dcedea07f983">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1b0abcc6-bab6-47a0-95d7-07d65e67a1f1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7cbe1351-2998-4c44-9630-ba29a87950f3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1bafe7fa-00b2-4d45-926c-65f52d9326c0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7c638f4b-e583-4b9a-b56e-9244364d11c7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2c3f2030-c7a4-460b-8f59-ebe2681661af">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7ccb14e2-6414-4cee-a20b-265fc8abb4a4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1c30bbda-a525-42bb-8df7-b85e94b43465">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2d00f170-4406-4443-8a19-df61ae749b2a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2d04f61d-b9a8-4b3c-b84c-b4b22fb3ea2e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2ce86d9f-215d-44d4-8db0-4f40576ffb3e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1620044a-1639-4c0e-a4e0-ec914f5c2ae8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1c600490-2ea4-487d-a6b9-f94b1c2c7403">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1633432a-700a-4ce8-a11d-c80c7f25dad7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_166fcaf2-773b-47ab-80b7-8f8cb29716c2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2d164cac-8f51-4f63-a74b-7486f7882d41">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_16791fca-7a86-4757-906f-eeb8af94e100">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2e28d181-56a4-4edf-8420-8cd10f2f8cf8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1d45c620-2fc0-461a-b9c1-265393bbe5e8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1d0d5567-9d48-430e-bb78-b7c27a9f0bc7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_172dd812-9638-453c-9e4c-00b67d36cf76">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7e3700a9-fa44-40af-aea7-5fc0f992ec23">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7eefa06a-1455-4b01-b91d-7b43d76a8fdd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1db02ce1-745c-441c-8a98-acab0df91a2b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2e9a1628-7bf6-4bc8-8961-98b78aa41388">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1dab664e-2c23-4762-9e34-def8b2f3ba6f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_17d812ba-541f-43aa-b6c7-2d8d1ded029e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_77cfed1a-6a09-44fa-8f9b-5abe550b9990">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_17827792-3e9c-4bd5-aa32-99e0ae668816">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1daf6534-f699-4a50-a887-3fb6b77bf452">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1e382002-f5a0-4714-b733-3e2be6232a15">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1dbb2182-0a26-495e-8997-bbdf9db30f28">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5d9d98fe-1794-4a76-9015-864b9fbdc8bb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6ae68125-e080-473e-8435-ec3353b17c7f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2fb61b5e-59cd-4589-9468-9ddffc2dea02">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7fb9874e-1cdf-41dc-b389-7644f6e7f5ff">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_71f1f72c-4220-47ab-9f9f-94bbda981f8a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_71d8c2f2-4278-4193-8a9a-117a3f912e51">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1e7f874f-9ecd-48af-badf-6aa71d8f5e1f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6b8f0bed-acbd-40c8-a4af-96ff5796cba8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5def7ce5-710e-4334-ba47-e101711816c5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_800e30d5-5dd1-4bf4-a2bf-ae72b00cf8a3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_307021a5-f203-4fc0-b768-33149b50d574">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5dba0af6-b0e7-43c0-ae64-4edf8ebd1843">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_378c737e-c672-407f-9cee-8ad698faca68">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8020e446-421e-4244-8c89-a8dd8aff463c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_30bf1b2a-6767-4873-9d9d-60b8861b92cc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_722f7c4e-65cc-4958-ac0f-83c95d369e51">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_37847def-a5d2-4281-8cbe-007cb1d43628">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_309d7a07-b844-4717-80be-f25ffc575bfa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5dba8699-0627-4674-927c-731b3e3d64e3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5dfd1fd4-ab5f-4339-b855-f73a995b189d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_808e6c6b-db2a-435e-82d3-5fac670d64db">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1f0be7e5-6512-4e08-81d9-2ca6ee3cd5c0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7291ca3f-a03a-46e6-83f1-9c4443667366">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5de60d20-ba56-4f62-bea6-ecb87448a3e0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_728acf31-c2c1-4f1a-92c1-c4b348abb41d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1eb59007-280d-409d-be36-895e9c99d61d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5dbaba61-ca94-4ba0-9dd7-cdba4bb8f21f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6b718842-b3e8-403a-9323-f0ed2116ed9c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3103f248-cea4-4b4e-86bd-6640d561cf47">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_72dfe23b-8689-47b1-ba65-b9979d00754d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_72d00ef5-0699-4ab7-8192-885d69f13636">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_811a15f3-c970-4ae0-b000-1442e809c7ee">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1f75ae6a-5c7c-4f45-b6a8-fac8de5ff35a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3819a323-14c1-4526-9dc9-6645d5b110ac">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1f984d70-3aae-4041-aac9-d835634bc795">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1f3ed036-91d1-4b4f-b6aa-59c4060cfe50">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4255fc3a-ee8d-4717-84fe-48a28ae079cb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5e95e5d5-0e2b-4989-9058-c8a20a9d6f67">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_1f452322-50cc-4c21-b3d7-e7dd92b256d1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_81062c22-aaa0-47a7-9e78-2e69f9c20b38">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7364998c-05f3-4e83-af8e-33a6657426c7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4270bb46-d84b-4dc4-b999-8842fd5bb2d0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_201fc479-2f91-414e-b004-018c5b91cd60">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6bd1c73a-142d-472c-a19f-33b4393baf06">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_42c437a7-c423-4523-a626-badee9e19962">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_73373d0b-24e2-4a0c-854c-28380d4b3e40">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_20269aad-17ec-4199-baf5-8e9e38db263a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_31ae148c-4316-4ad2-9b72-c66c3e98f5f6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5f61ab39-02e5-4593-ba77-c97e96e8c8f7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_324ecea8-abac-4c85-9e8e-35067d783925">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_383d1465-121b-4bb3-8608-4b8065e0df2d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3210bb56-d88e-4fb2-b7f7-b1e57ce0f953">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_38621b28-4fd8-4a4e-a5cf-dd152b425f71">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_73d9b9d0-e1fa-4163-ada1-17552c7dbaa7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3227ca94-806e-4564-b3ad-4584ff8a4c1e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5f9b82d4-835d-4009-b8f7-95d1f6a53c4b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6ca7ed60-d82c-4615-8a85-e7f69f792c49">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6ce51f31-2488-4c3d-811c-97ddc7fcedbf">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_81cc36e4-4cd3-4d18-873e-cf72f0a711db">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_81a76873-33e7-4727-b2dd-33143aacbc0f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_81ec614c-08a2-46d1-bfc8-80b67c030c4e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6cbe37bd-127a-41cf-b5e7-74444e58d716">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7461fbd8-09b8-4f57-9f7c-251076e3ee8b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5fd25e2a-d822-4338-b95f-515139c56667">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7426b9e1-dcc9-49a2-adc2-b3189d214b32">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_81d6be25-aa41-44c7-b4ce-4d158bef6cbb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5fbec9d9-d107-489e-9c28-054f8dc08830">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_43946b7e-75ea-4ac0-8415-cce03956f453">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8296ac83-5817-4e1d-8d6c-0dcaad3235e6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5fd4ea4e-c927-4c1b-94d7-221f8df22736">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_826e7de9-d177-4d14-aa0a-27f1f985371b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5fe2977d-fbbd-4408-8f8c-a1dcd9edba8b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_395ff018-ba4a-44ea-ab69-281dd26e0999">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_74374732-c336-42ab-a11b-3da67ca8323e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3288471e-5037-4c53-8326-fe57ad7933f3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5fad7eca-d0f9-4f60-98be-af86de076021">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_82b4523c-4b1b-4dfa-ae11-ad8348774ade">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_32ace592-a211-43fb-8959-f5c2b12efb3c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_21fa9467-7a8a-450c-b896-96d9f8af1e50">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_603a7f96-5ae9-40fc-b09d-709f38e34893">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3a203931-5d2a-425b-81a1-f40a5f6606a8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6d7f2957-bb6a-4a8e-b9da-97e3fc3a6c57">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_32f3ecea-23a0-4775-88c2-9885700c5ab5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_43dff310-2e8a-4985-ba64-9e4d6eb91bbd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_82e38319-6ad2-4bdc-b387-0337f83cdc5c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_441cd5c0-d300-43ee-9232-9d165aada21e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_39ed4e3b-f3f8-417d-beac-abaf16dddfb9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_74e97739-f7af-4c3c-863e-83a5788e8a93">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3a875df7-0faa-4f12-a9b8-a5c06e7b4fd3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_751f0c69-33ab-40a9-9149-3cef9675bc05">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_43b0215c-64bf-4969-b1f5-c228879c307c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_331e45ce-071c-4be7-a270-f19653910b22">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_32df9543-5f29-4873-b602-aa73f5ade01a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6e4b111d-2b43-4044-affe-abd16ad6ab6f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_334aaf28-457b-48ac-b205-b1ab1d1ad91a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_220de4a8-77a1-42d7-aaa8-562388263126">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_441e477d-96c5-41fe-bc5b-6a54f771fbd8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_60bb1690-a1eb-411f-a3d8-3d2ba2d44349">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3ae79f32-a2e2-4b4d-8ee7-d55a05ec0348">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7569008d-3572-4e31-b979-6e359152ab7a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6e88b925-6365-4315-a361-46759453929f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8323574d-32a1-4f10-bdb2-b32697c879ab">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7595e1b6-2626-48d9-a051-eb8e29a8e5d5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4428488b-0bca-4e5b-9ffe-4af42d16cb67">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_22d5f8f0-579a-4da7-b637-91a7d15f6ee4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_337c213d-03be-4dfd-bafd-c5f59d3641c8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_75c80516-4346-4faf-a990-f180f176161c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6edb5e62-4707-48c0-a042-4e6c58a84cb4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_760a79a2-ecd4-4f51-bace-ea10cc5adc79">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_44dac631-7de5-4b2c-97cd-2bf725591c79">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_60e1ed5c-ce74-4a6a-a686-326301ab1248">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6f195b7a-a6f4-4817-9c59-3f5eca97b1a0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_8425da0b-5929-493a-990c-bce74051b0f7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6f10ffcc-980f-43b7-a3ff-4749299dc2d2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_44d14d29-b544-4d3e-8bd8-004edf95e1bf">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3b9d38fe-8398-4f1c-a671-d4148aa0d4b3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6f1cc67e-1b5b-4151-8f33-64628bc86730">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_231941d1-0f85-4b46-b238-7acdb8b71232">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6f2257a2-67ba-40e6-8784-34fcc7c3e025">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7688365e-21dc-4236-9564-2f78554aaacb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_233212ab-d933-44d4-9c33-baec2024bcc2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6f9dbccc-c996-45e7-95ea-12b3741bd799">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_45911261-f918-48dc-8691-cca798038385">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_61ad912e-db5c-422b-be75-dcc8093f430b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_45664513-45c9-4d15-9d68-6d12b196fe01">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6fa7cd38-534f-41da-8836-31ca95b3742b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3c3c9cbf-28aa-4275-b156-1402b95a61ca">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_457cc0a6-3bb8-42b7-8817-a993cb172f02">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6286c096-db25-4f7d-8497-9aeb7aca3b37">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_23c551e1-cb22-4773-87bd-bdd69f234ffc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_62a5e8ea-33af-4c90-9d66-b2816afe1144">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6287dfe0-d7fa-4418-b6d1-e4579354083c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6fc63b01-3794-4b68-8cd3-72309a6eb27c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_23d52d46-ea0c-4889-9286-ce5e556b49f1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_45cea76a-b163-4be1-ba1b-90a9cd7d9684">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7005fc4e-50b3-412d-b2f6-08d8537b998d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_240a24a3-6e44-4c03-9aee-c54d1e74caf7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6302fdbb-41de-4585-908f-42fff454bcfa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_24286b0a-fc2c-4a0f-a4b0-0fa4b26aa54b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3c9e4e31-8e27-4a25-8754-b1bfd1dba6d4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_636e294c-6848-48d4-81a2-92d8c1b6ce78">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_635dfb8f-36ed-433d-806e-37848bb2e46c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_242e666f-f041-414a-bd87-077bd5b33356">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_46fd7038-fab5-4910-b329-fa922e23ac3a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3cddcb75-04d1-4473-a3e3-38df688fad10">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3cd514ae-2333-461c-aad7-9fc6e9672c9c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3ce8ebf0-2d3f-4dc3-8688-93f2dc5c69f6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4c1b4cbc-1851-4f8c-87c9-9d47616498e5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4692bbe6-2d7d-4b30-9995-0cbc80684acb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_6390b365-857f-46bc-aa40-b3e4c1a98c08">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_46e71178-bc50-4ea6-90d6-b43978721cfa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3d6aff82-e633-499e-be80-18e259e701bc">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_46f7dbfa-8fd1-4d41-9369-1c67860675ff">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_46db8868-9c54-4c39-a962-076764b46cef">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_709ca8dd-ef71-4721-a395-3112938efeea">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3d0159c5-5a71-440e-91ab-69ab71547d7c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_63bde433-2b15-460f-92ad-6074417dccf7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3d0cf874-a7a4-4542-a14d-dff66274660b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_47596495-52cd-4475-99e2-efead2e80caa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_51110b4a-2dc7-48d5-aac8-12b3e41349a7">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4769c776-5135-4c96-a814-c2f1c2052cd4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_47760810-ae24-4253-b7d7-7ee784fc46e5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_2463faa1-c462-415d-8b35-b666c8a24316">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_7073f71a-5bc0-426d-a7cd-e2a063be958d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3dd71437-9ab5-4a52-8886-bb9aa02d79e9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_70f9e840-1f8c-44be-9f13-d6c7bcd2c9b0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_24fcbea8-aa43-42ce-9fed-7c08f900f8b3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_47e7e6d8-b575-4f54-be44-b07d09633945">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_50b6907c-3fd2-4d11-adf2-3eaeb4bbb357">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_70c8805a-59dd-428c-8f23-ebaa8b41a670">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5171e686-39c2-44fd-82ec-8dff0a47dc39">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3e863ce1-e18f-4a45-bbee-1c29d306163a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_511d9d50-1aa6-42a7-905f-75bde118361c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3e9346f1-055a-494e-a92c-e2e08d6227e8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5138e149-42fd-4875-92b4-f0ff648d82bd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_25403ade-1bea-4a25-be66-d390f5f6294f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_57d1c7cb-afcf-4559-a8b0-24900becf221">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4d68f548-b283-460c-b5ca-e25981f44c82">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3f3144dc-f54b-4818-b69f-c6df233f3f94">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_51d907b8-c062-46f5-bb65-22f307df5753">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_259024ea-9638-41ce-90f4-edb67f1ef2e4">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_25f6851a-7fcb-49aa-9083-66bce8c9a9e5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_58360644-a707-498e-bdb9-2c89b8da76ec">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_489fada5-670c-4599-8af4-95c65ad1b28a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5819c0c8-2886-465f-a296-d6a4229b0797">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_25f11b72-d961-45a2-aeee-7b3a37408658">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_585cc760-413f-4c74-8909-9f8fed04a29c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4d73cbaf-4282-4394-b316-071b57a23505">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_259cc2a1-d772-4402-a2ac-a97fc16a0972">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_48ef28be-0937-442e-abb5-0a26befdc8ce">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_58c9eeb5-114b-4738-9a1e-dee0ac2fd783">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4dcc27d9-3cf0-4e86-88f1-d1810702cda6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_25951b59-aca8-4056-8fcc-31115ead409e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3f72f4c3-972f-4533-9de8-0a8aa12aea12">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_349f7fac-3c35-46f1-98bf-cd86a34554fa">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_34d10bfc-3c57-4ded-b48f-07af28183f2f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4962eb11-3251-46ed-906a-f5aae5d75bd3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4e9009fe-7233-48f5-a94e-1130ad269243">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3f64336e-c071-4e53-a02e-683bd0050a60">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4e4482b3-df5a-4832-a0af-24286adcc7b1">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_49fd36ce-a973-4e2c-8716-fb5600323153">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_58e58a71-5f5b-41a3-aba5-c039b4b169ac">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_34b17b2e-7903-4845-9c74-2941256a942b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_352172ed-10e0-422f-b0dd-0f5b965e9048">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_49e12416-03ac-4adb-961a-8ba68f0e1c60">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_3537f5ac-abdb-44ff-833f-62edc2c012da">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_49ab6422-3bfd-42be-97ea-3d53158c1b9f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_355371c9-a3b4-4036-ac33-a1c2b6090b78">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_49b2048d-3fa2-4a4a-abec-e04449975b67">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4e3f2942-d246-4b70-aabf-8908f404d07e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5aacdfe2-d240-4514-8d24-662c97e3f747">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4eb952ca-f7dc-4eba-b869-7bfa3d9dec80">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5a74bb95-16cd-4beb-8de7-3b2fa13f9182">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_361cd0b4-eceb-4e48-bea6-bb6c8e9e0524">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4a20ae27-e47b-4191-8430-c0ea2a43098e">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_361be9a0-6ecb-4d64-b81a-a62df91375de">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4132fdc8-b846-481e-9c06-6792c73b9d3b">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4eeeb7e1-0976-4cd9-960c-b06b85cb69bf">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5b1532d6-d49b-4358-b2eb-7789a0d7f4c8">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4a186a0b-85cd-45f8-8e0d-06600a425214">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5b1df634-d81f-4899-9d99-0c5088e1d048">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4f30e597-2698-4587-8e44-2fcc533c66c0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_364094a7-68d1-4e3e-bf42-00d77857bf37">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4262452c-2c83-4d1e-9ea8-d23769ce1cb2">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5af7d33b-d97b-4649-b309-59d091d9e9a5">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5b075bd2-0e69-4433-a424-e258d7ef4840">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5b15d939-0d88-4b86-87fb-b42f7bb0a896">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5b7f0f27-82a1-44aa-bf91-5e135871c94c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5b68e078-df0a-4448-809a-f76265e74434">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_522832c5-43cc-4914-9b2d-bb4ac8b16136">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5bafa68e-398d-4c73-b971-63db7ce980f6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4b2c98dd-7790-4e3a-9d74-91331611b3a0">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5c4876af-dc20-4214-8b62-3705fc79f25d">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4ae4f163-c360-4e04-adc5-143aff1c1326">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5266a10f-0cee-40a0-8d4c-2eadf52cf849">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5ce665fd-c803-4183-8438-a649de530304">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4b8e281b-d093-4c66-b94c-aa72bdcd23c6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5d11570a-2092-4569-bef4-699dc1006a46">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5cd12742-68e3-42bc-bbac-d87c56ba5977">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_531f468a-366a-43c2-b92e-b7f12e475dfe">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5d2d1e2f-d640-49f7-af88-19e91ff15b85">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5d14a415-36c1-4e07-8424-dde6c5310c6f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_53598ab4-bccf-40e5-ac64-209485d0404c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_534e0e7f-4577-423e-929d-70fa5ad029b9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_4ff92bf0-fce0-49f2-8d81-49e2f954e03c">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_50131438-1f8e-4b33-ae56-c3f0e8f515bb">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_53381856-872c-4a01-bfbb-36a6d47be48f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_54c3b9a3-1efb-403f-b7df-a8b399719104">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_54586b77-57e2-4045-a081-ac566b0df542">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_548be7b7-8e2e-43d5-836d-4cd873aeeedd">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_546ae598-b71f-486d-9144-7042fa083bc6">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_55b57c60-b990-4581-8715-f410de12945a">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_55aa9092-e7a8-4a73-aca6-e36b1236f3d9">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_55aa929b-2f1a-41a7-98eb-30badd94b4c3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_55b87349-0b9c-40ff-b7e3-e3f702e53ea3">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_560745c4-9684-41c4-bb99-713f801c635f">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_5678a962-befa-44d9-b9b0-f93647f9b423">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_574f9652-c389-45df-a0cc-6ad0f2080c49">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:about="#_571fa3c4-6286-48bd-933c-139e43b5e769">
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.r0>0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>80</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x0>0</cim:ACLineSegment.x0>
  </cim:ACLineSegment>
  <cim:SynchronousMachine rdf:about="#_ab7f60eb-9ab8-4a78-a0af-fad259eeae25">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>419.419</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>29958.5</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>59917</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_ab70fc02-bef4-4f62-add6-c2e128d56c5d">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>8.23798</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>588.427</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>1176.85</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_ac3d09bf-ff51-4d8d-80db-c4227c7af389">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>57.619</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>4115.65</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>8231.29</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_ac46d0e6-8937-4f06-b3b6-3245e70ed582">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>11.5849</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>827.492</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>1654.98</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_abfb52b0-28f5-4a35-a993-2d30a3101dba">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>8.67565</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>619.689</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>1239.38</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_ac0c7c27-20c5-41cb-b032-749c1867c15c">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>0.675737</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>35.5651</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>71.1302</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_ac6527b3-7e75-4438-9919-5f56a5b382e7">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>19.806</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>1414.72</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>2829.43</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_ac7f29c9-dfd3-4f5f-96a1-0d31428ae4e1">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>5.05672</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>361.194</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>722.388</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_ac78e549-3f28-44ae-891e-80fc68a40e50">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>17.3796</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>1241.4</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>2482.81</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_ac690d8b-ac68-4c07-87e3-ef51d0780a86">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>140.097</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>10006.9</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>20013.9</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_acbe319e-8c52-4ce7-9d5c-e87f7d36d3e3">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>2.63719</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>188.371</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>376.742</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_acd628c9-3556-4d8b-944d-228259b2dc26">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>1.76196</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>56.8375</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>113.675</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9f806e90-e2b9-41df-8e37-391b953560b9">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>9.48573</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>677.553</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>1355.11</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9f8141f5-046a-4095-91a2-b905164fd49b">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>11.0998</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>341.533</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>683.065</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9fe8638f-7bda-40f3-a782-cba1c6af2e9b">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>14.6918</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>452.055</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>904.11</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9fa71bb7-3f6a-409c-bc58-486c0b7dae10">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>33693.3</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>2.40667e+6</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>4.81333e+6</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_92c59e7a-9dd9-4777-a478-ef97f80d2e0f">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>18.0935</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>1292.39</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>2584.78</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_92ad3e3e-7f71-49f7-bc9c-12a27bcab986">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>18.7012</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>1335.8</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>2671.6</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_930cb26f-1d47-4118-ad95-2f0d42dd1bae">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>102.933</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>7352.34</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>14704.7</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9367a93e-7b25-4dd3-aa2f-930201414d38">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>224.371</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>16026.5</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>32053</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_93c69180-c655-4582-8451-2caa0b2ce72b">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>2.78708</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>85.7563</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>171.513</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_93af0ad6-9a3b-4310-9a38-2dc3abc87087">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>129.59</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>9256.41</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>18512.8</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_93abc98d-5464-47e2-a296-e9ba69c0a9ee">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>284.732</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>20338</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>40676.1</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_943c7f06-5ac9-4608-a333-a72976e89ce9">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>18378.2</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>1.31273e+6</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>2.62545e+6</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9460ca9d-87cf-4574-91da-ce1d85f010ec">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>11293.3</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>806667</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>1.61333e+6</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9448f597-decd-46d8-9223-1da9430cea78">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>7.35154</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>525.11</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>1050.22</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9501a7b9-db12-46cb-9583-7d261a3acad9">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>1613.33</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>115238</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>230476</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_95318795-356e-4c69-823a-e68eb2b280f5">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>3.76444</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>268.889</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>537.778</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_95760b00-b766-4936-b9af-21f84c1d77ef">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>40432</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>2.888e+6</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>5.776e+6</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_950c8815-1432-4163-98da-4ede29331170">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>10.3017</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>735.834</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>1471.67</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_951abce0-41fc-46ec-8de5-02f55da0a11b">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>4517.33</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>322667</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>645333</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_957fbaf0-be99-4d6c-8ddc-fe3c67a1935c">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>103.672</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>7405.13</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>14810.3</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_95dfd5e4-952f-4135-bcec-b69c36c557b8">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>0.0838487</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>8.38487</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>16.7697</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9598c22a-2fed-4457-bda1-57885b4944f4">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>4.53053</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>139.401</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>278.802</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9591fbfb-6757-4f36-8787-7baa87a0be91">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>28.8463</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>2060.45</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>4120.9</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_959cb233-26b1-4dc8-9e6b-aee35ee182d9">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>0.367389</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>7.98671</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>15.9734</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_96406dd9-859c-44d0-8f6a-893037a26321">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>4.77347</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>146.876</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>293.752</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9610feec-7800-4635-8e77-9a1273d7a054">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>751.524</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>53680.3</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>107361</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9647996c-7e8a-4e2b-af86-2551156f43d0">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>306.303</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>21878.8</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>43757.6</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_964de380-47a9-42ec-b6e7-7feac8f9b52f">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>15.7937</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>1128.12</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>2256.25</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_967d9e6c-fd37-4fb8-9efc-45075e3af3cd">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>12.2584</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>377.181</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>754.362</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_96e45381-9313-4147-90e5-7d40426af7c9">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>41.4177</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>2958.41</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>5916.82</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_96762b18-0e41-4499-931c-e197767e2591">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>306.768</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>21912</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>43824</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_96e898f8-f4a7-4e4b-82ac-3cb25e67bd61">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>1303.08</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>93076.9</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>186154</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_96edb61c-918c-4336-abe3-720aed10cc27">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>79.7176</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>5694.12</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>11388.2</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_9750cfea-cc46-4da8-a39e-fcf5f30e109e">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.r>8.70929</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0.2</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.salientPole1" />
    <cim:SynchronousMachine.x0>622.092</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>1244.18</cim:SynchronousMachine.x2>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:about="#_979945e5-ce89-4d67-b686-7831d1372a6d">
    <cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
